
OS:Version,
  {9a9f14d9-99c0-414e-90f3-51c3bf6fd5cd}, !- Handle
  3.2.0;                                  !- Version Identifier

OS:Site,
  {ccb1cdb4-b179-45ac-a44f-937ee3857b77}, !- Handle
  Greenville-Spartanburg Intl AP,         !- Name
  34.9,                                   !- Latitude {deg}
  -82.217,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  292,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {9c60a603-2347-4873-95e2-802d800caf61}, !- Handle
  2022,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {4e01fc62-1fd0-40d7-8838-5f75d145029b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {c83f0f5d-909f-429d-bb30-5d2e639db350}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Facility,
  {a6845e6a-1d5d-46f2-a3a4-8e9b73a1c7cb}; !- Handle

OS:SimulationControl,
  {7c1aea95-2778-4ee3-abf4-c21a0112df76}; !- Handle

OS:Sizing:Parameters,
  {b6860cd8-d36c-4e42-b438-a99c262d28b7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {a18f2e75-c186-4819-aa69-8ee864375a99}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {1b2df601-ec7a-47e1-a8d2-c0b17a58e2db}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a5b0e8fa-2975-4fd6-a36e-3ac240da7870}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {0faa44cf-a656-47e7-aab6-d233a06981f4}, !- Handle
  Run Period 1,                           !- Name
  4,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  5,                                      !- End Month
  1,                                      !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b985efc0-809f-4fa2-83de-4e62441eebcb}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:SpaceType,
  {f9b3fd8a-24f9-49b5-a9bc-1eebd4ea9fc7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {27b62cf0-334a-4596-8996-0568c9427e8d}, !- Default Schedule Set Name
  {48906ab5-a607-4422-9475-9be8fdca73ae}, !- Group Rendering Name
  {9de2f551-29b7-47a9-8d49-e93c98e6b16d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {27b62cf0-334a-4596-8996-0568c9427e8d}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {48906ab5-a607-4422-9475-9be8fdca73ae}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {9de2f551-29b7-47a9-8d49-e93c98e6b16d}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {02906789-7ee8-4019-a28a-ab20308b1a64}, ! Handle
  Office Misc Occ,                        ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  {4601b2f7-a6d5-487a-9e45-92c7d101dcad}, ! Default Day Schedule Name
  {57f05997-c562-4a66-a7c3-6413df4b44b1}, ! Summer Design Day Schedule Name
  {0bf982f1-f03d-4271-bb49-77d28555f95a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4601b2f7-a6d5-487a-9e45-92c7d101dcad}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {57f05997-c562-4a66-a7c3-6413df4b44b1}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {0bf982f1-f03d-4271-bb49-77d28555f95a}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ec976b6d-5d97-4b49-86ea-81ecf6d38120}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9228641b-1026-4f31-8400-9f6526cb232b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {ce11eeeb-c531-4116-919f-d2e4c5496418}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78d27c7a-ddc4-4b37-8c3f-4a91fd4c313d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9228641b-1026-4f31-8400-9f6526cb232b}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {78d27c7a-ddc4-4b37-8c3f-4a91fd4c313d}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {01b5327b-9875-4a34-9588-c6ae284958d9}, ! Handle
  Office Activity,                        ! Name
  {7ff61ddc-e16e-4c0e-9699-e5543d803616}, ! Schedule Type Limits Name
  {2fdb58b3-fac3-4bac-8db5-a41af4b85753}, ! Default Day Schedule Name
  {b4a04999-222f-4975-bea6-1c1311160872}, ! Summer Design Day Schedule Name
  {46dd888c-2e9f-4373-bea0-2434ac4aec94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2fdb58b3-fac3-4bac-8db5-a41af4b85753}, ! Handle
  Office Activity Default Schedule,       ! Name
  {7ff61ddc-e16e-4c0e-9699-e5543d803616}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b4a04999-222f-4975-bea6-1c1311160872}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {7ff61ddc-e16e-4c0e-9699-e5543d803616}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {46dd888c-2e9f-4373-bea0-2434ac4aec94}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {7ff61ddc-e16e-4c0e-9699-e5543d803616}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, ! Handle
  Office Bldg Light,                      ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  {69968a91-d978-475d-b9d6-8a83502d773e}, ! Default Day Schedule Name
  {bc5f55c0-fb27-48ae-b318-589463c2070c}, ! Summer Design Day Schedule Name
  {a4d4441b-3234-4c48-a990-1ed4801bef3d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {69968a91-d978-475d-b9d6-8a83502d773e}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {bc5f55c0-fb27-48ae-b318-589463c2070c}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a4d4441b-3234-4c48-a990-1ed4801bef3d}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cab89b3e-0b85-4990-b460-89ed2aa56a5e}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {246144ae-8c35-495e-8b51-33716a4a4900}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {897b5a35-efbc-43cf-bf69-a2645461d72e}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93d08cd1-8192-490a-897a-aa028f8b3ac5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {246144ae-8c35-495e-8b51-33716a4a4900}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {93d08cd1-8192-490a-897a-aa028f8b3ac5}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {e66500db-7f62-46fe-b123-b5037504abcb}, ! Handle
  Office Bldg Equip,                      ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  {81d4e122-a388-4c1d-aeeb-eec7e924a8f6}, ! Default Day Schedule Name
  {21641b11-9053-4ae0-8983-1850c6dc7a5f}, ! Summer Design Day Schedule Name
  {0a5597b9-2d9e-4949-8f7a-0b550897ab68}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {81d4e122-a388-4c1d-aeeb-eec7e924a8f6}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {21641b11-9053-4ae0-8983-1850c6dc7a5f}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0a5597b9-2d9e-4949-8f7a-0b550897ab68}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {0f19b48c-54ba-40a6-8584-72102a97ffa0}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a749699f-86f8-4616-81be-4cf63552b6f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {23c5218a-2044-40c1-8125-155639091f65}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b03f6f4-89cd-4218-8b42-4268cc25d454}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a749699f-86f8-4616-81be-4cf63552b6f1}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {8b03f6f4-89cd-4218-8b42-4268cc25d454}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, ! Handle
  Office Infil Quarter On,                ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  {2d2d5632-b4a5-40ed-86a1-526a9bd9dd40}, ! Default Day Schedule Name
  {b661bdae-37bb-4291-a287-d65f8c781d33}, ! Summer Design Day Schedule Name
  {23a4449e-be82-49d5-95c7-54aca7af93cf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d2d5632-b4a5-40ed-86a1-526a9bd9dd40}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b661bdae-37bb-4291-a287-d65f8c781d33}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {23a4449e-be82-49d5-95c7-54aca7af93cf}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {80e5e1a4-9580-41cd-b39b-61dabf265564}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56e8e397-902d-404c-8503-c158244afc9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {b284f158-f694-48d5-89ac-8bbacbc8a660}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2750c21f-cbeb-462c-bc96-daf24837759b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56e8e397-902d-404c-8503-c158244afc9b}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {2750c21f-cbeb-462c-bc96-daf24837759b}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {7ff61ddc-e16e-4c0e-9699-e5543d803616}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {8eb2117e-c812-4239-9105-1e7dbe1b2ded}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People, !- Name
  {b580f0ec-a1bd-43de-b0fc-bffc8c323503}, !- People Definition Name
  {f9b3fd8a-24f9-49b5-a9bc-1eebd4ea9fc7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b580f0ec-a1bd-43de-b0fc-bffc8c323503}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {a6c542e0-4963-4d91-994b-cff121c8d281}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights, !- Name
  {89379b92-d668-405c-966a-6dbd30066be3}, !- Lights Definition Name
  {f9b3fd8a-24f9-49b5-a9bc-1eebd4ea9fc7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {89379b92-d668-405c-966a-6dbd30066be3}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1eb40aae-5112-41d2-83c9-6850027a3633}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment, !- Name
  {c5e488fb-6fab-4310-ba81-f24553a80713}, !- Electric Equipment Definition Name
  {f9b3fd8a-24f9-49b5-a9bc-1eebd4ea9fc7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c5e488fb-6fab-4310-ba81-f24553a80713}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {f6e07090-e2d5-47ff-99fe-ad07b79c1c15}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration, !- Name
  {f9b3fd8a-24f9-49b5-a9bc-1eebd4ea9fc7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {20772850-6c69-4774-b619-de51b6c92d31}, !- Default Schedule Set Name
  {bfdb4322-1873-4ca5-a1cc-50a995d07082}, !- Group Rendering Name
  {480bdbb1-1ca3-46b8-b9f3-57d588c8ff50}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:DefaultScheduleSet,
  {20772850-6c69-4774-b619-de51b6c92d31}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8bdd2223-b128-49fd-a320-3225c2954f13}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {bfdb4322-1873-4ca5-a1cc-50a995d07082}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {480bdbb1-1ca3-46b8-b9f3-57d588c8ff50}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8bdd2223-b128-49fd-a320-3225c2954f13}, ! Handle
  Office Work Occ,                        ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  {172f5dc1-3314-401a-81e6-251bf9c9f861}, ! Default Day Schedule Name
  {b2a807ea-1517-42ba-a77b-bbf8a7ce4e55}, ! Summer Design Day Schedule Name
  {47edfd7c-cb0b-47ef-86b1-33877d124daf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {172f5dc1-3314-401a-81e6-251bf9c9f861}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {b2a807ea-1517-42ba-a77b-bbf8a7ce4e55}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {47edfd7c-cb0b-47ef-86b1-33877d124daf}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {25d06019-79e6-49e6-bf60-3a9ab42e37bd}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {8bdd2223-b128-49fd-a320-3225c2954f13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de2e720b-ba94-4017-a2ae-962913e8b85d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a26b0054-35f6-409e-84a8-3b9e25e5b788}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {8bdd2223-b128-49fd-a320-3225c2954f13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5a6d8f7-d414-4ff9-8fc9-6b1aa121179a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de2e720b-ba94-4017-a2ae-962913e8b85d}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d5a6d8f7-d414-4ff9-8fc9-6b1aa121179a}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {12148c0a-523e-40ce-9e39-a7e0d259c3c1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:People,
  {eb7ab63f-dfe9-48de-81e7-8a073193b103}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People, !- Name
  {b5a717da-50e1-4995-8bdc-ca089e00318e}, !- People Definition Name
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b5a717da-50e1-4995-8bdc-ca089e00318e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {e0c99814-bbce-43cb-b898-2ab3a589ed4d}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights, !- Name
  {91686dea-f840-478c-84a1-930737cc7a2c}, !- Lights Definition Name
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {91686dea-f840-478c-84a1-930737cc7a2c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0890ff1b-fe4a-4f3e-8141-939746469292}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment, !- Name
  {704da9f4-a8c1-4b99-90ad-60063ba561e0}, !- Electric Equipment Definition Name
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {704da9f4-a8c1-4b99-90ad-60063ba561e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {cbf84f3a-6c63-4ac0-99a2-b4032bcb379a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration, !- Name
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {9e1ed6b2-dc61-4deb-9699-cc479c7d155e}, !- Default Schedule Set Name
  {456643fd-dca7-48cc-83eb-deb4ca32db63}, !- Group Rendering Name
  {629d962d-167b-4eae-b3d7-3292787a57cc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {9e1ed6b2-dc61-4deb-9699-cc479c7d155e}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {456643fd-dca7-48cc-83eb-deb4ca32db63}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {629d962d-167b-4eae-b3d7-3292787a57cc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {f24487fd-57a7-4247-ae0b-9e4dbee99231}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People, !- Name
  {e59b9b03-c765-4f59-bda6-0b12915101e3}, !- People Definition Name
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e59b9b03-c765-4f59-bda6-0b12915101e3}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {299b9657-3bb6-4679-be0f-021066c5d017}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights, !- Name
  {1f6930c1-8bdd-4fd4-b556-5a951f20dfb2}, !- Lights Definition Name
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1f6930c1-8bdd-4fd4-b556-5a951f20dfb2}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6bf659ae-d65b-44f1-93e2-8fef4a0130b3}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment, !- Name
  {51a61df7-332d-4101-8b89-737e53531d7e}, !- Electric Equipment Definition Name
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {51a61df7-332d-4101-8b89-737e53531d7e}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {80118b1d-5e0c-40fd-8426-d2f843456062}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Infiltration, !- Name
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {1b556528-858d-4a17-8797-c67059f09c37}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {281c752f-eaa2-422a-b3ba-7591410a9cea}, !- Default Schedule Set Name
  {8d839864-8260-4bb1-bfff-66775d99cf7c}, !- Group Rendering Name
  {0bcc87cd-0a98-4ef0-9e5a-37d66c2ff5d8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {281c752f-eaa2-422a-b3ba-7591410a9cea}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8bdd2223-b128-49fd-a320-3225c2954f13}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8d839864-8260-4bb1-bfff-66775d99cf7c}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {0bcc87cd-0a98-4ef0-9e5a-37d66c2ff5d8}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {605e5baa-1087-4bee-b62d-e74c5d3f6649}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People, !- Name
  {c4f03c40-e8de-444f-8565-888ba42a7cd3}, !- People Definition Name
  {1b556528-858d-4a17-8797-c67059f09c37}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c4f03c40-e8de-444f-8565-888ba42a7cd3}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  10,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {eea4d1db-3bdc-459e-bbd9-e7caecfc57b5}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights, !- Name
  {9dc0f3b9-0d36-45fe-b357-d2685e99f034}, !- Lights Definition Name
  {1b556528-858d-4a17-8797-c67059f09c37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9dc0f3b9-0d36-45fe-b357-d2685e99f034}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6c9c0bd1-3f0d-48b5-9d1a-b9f69143e749}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment, !- Name
  {9bc321a6-8979-4298-bfa7-f95674a4b706}, !- Electric Equipment Definition Name
  {1b556528-858d-4a17-8797-c67059f09c37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9bc321a6-8979-4298-bfa7-f95674a4b706}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {6618c0ce-c85e-45e0-a285-b6006ec6905e}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Infiltration, !- Name
  {1b556528-858d-4a17-8797-c67059f09c37}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {8ca70fb4-b1c3-430e-9a3e-4fb1f89444be}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {ae541a4a-00c1-45a6-ab34-d8bb0dc2be50}, !- Default Schedule Set Name
  {3b1e50a5-b480-4387-933f-064c534b23c8}, !- Group Rendering Name
  {d66703fc-e5c7-491d-bad5-354f028afe38}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {ae541a4a-00c1-45a6-ab34-d8bb0dc2be50}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {3b1e50a5-b480-4387-933f-064c534b23c8}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {d66703fc-e5c7-491d-bad5-354f028afe38}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {c41e9512-9b12-4be1-bae9-abe2865b890c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights, !- Name
  {8d976988-564b-4b2b-bf63-6f9b1f5e147c}, !- Lights Definition Name
  {8ca70fb4-b1c3-430e-9a3e-4fb1f89444be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8d976988-564b-4b2b-bf63-6f9b1f5e147c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ad3a6c82-fe49-45a7-8462-a508e92021b1}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment, !- Name
  {822f44c6-9386-49cf-a425-c03394096816}, !- Electric Equipment Definition Name
  {8ca70fb4-b1c3-430e-9a3e-4fb1f89444be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {822f44c6-9386-49cf-a425-c03394096816}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {4852f5d5-be95-4cfe-b7d7-4ab8319da333}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Infiltration, !- Name
  {8ca70fb4-b1c3-430e-9a3e-4fb1f89444be}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {7e867f14-f87b-4c5d-b567-c86c50feb6a4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {ef11417a-e783-4100-947c-b5457a195d35}, !- Default Schedule Set Name
  {ebb9a9dd-138a-408f-9247-ce41776a37b3}, !- Group Rendering Name
  {ebb85b7d-d836-4bd5-a0df-2070d47f97b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {ef11417a-e783-4100-947c-b5457a195d35}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ebb9a9dd-138a-408f-9247-ce41776a37b3}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {ebb85b7d-d836-4bd5-a0df-2070d47f97b4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {b6854682-4d49-4d5f-8bd2-cefa974746bd}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People, !- Name
  {d2b51550-6a61-4037-b241-4622495b9609}, !- People Definition Name
  {7e867f14-f87b-4c5d-b567-c86c50feb6a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d2b51550-6a61-4037-b241-4622495b9609}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {00d70927-5cf9-4016-a38e-0cf170eb419f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights, !- Name
  {a0c9b1ca-8653-407d-a48f-96140559ffef}, !- Lights Definition Name
  {7e867f14-f87b-4c5d-b567-c86c50feb6a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a0c9b1ca-8653-407d-a48f-96140559ffef}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b36d2ead-604d-46ca-ac7e-d48fa8d74141}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment, !- Name
  {2f738f35-f035-4f21-9955-5abf84714f21}, !- Electric Equipment Definition Name
  {7e867f14-f87b-4c5d-b567-c86c50feb6a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f738f35-f035-4f21-9955-5abf84714f21}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {f2a187f3-7ce7-4756-928b-f1c911617951}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Infiltration, !- Name
  {7e867f14-f87b-4c5d-b567-c86c50feb6a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {180c331c-42f7-4d66-9892-d9d9e32d04e1}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {264221e1-3c34-4a9a-bf9f-6df73833f928}, !- Default Schedule Set Name
  {96399403-1395-4e27-921b-6fe632db446f}, !- Group Rendering Name
  {46809ca1-526e-4716-868c-9d866ef028a3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {264221e1-3c34-4a9a-bf9f-6df73833f928}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {96399403-1395-4e27-921b-6fe632db446f}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {46809ca1-526e-4716-868c-9d866ef028a3}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {5b63398f-0f3a-4816-bffe-c598a0d13aec}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People, !- Name
  {95d90f2e-82b3-4dd2-ac12-91b3f1c77113}, !- People Definition Name
  {180c331c-42f7-4d66-9892-d9d9e32d04e1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {95d90f2e-82b3-4dd2-ac12-91b3f1c77113}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {f4a1bdcb-c909-4b0c-841e-9256a47f8c19}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights, !- Name
  {aa79dc6b-cf77-4794-8f2d-384d7a5ade1f}, !- Lights Definition Name
  {180c331c-42f7-4d66-9892-d9d9e32d04e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {aa79dc6b-cf77-4794-8f2d-384d7a5ade1f}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cf25dbb7-5adf-43b4-9151-7099d36600ea}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment, !- Name
  {70831575-55df-4a78-9fc2-66e361908050}, !- Electric Equipment Definition Name
  {180c331c-42f7-4d66-9892-d9d9e32d04e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {70831575-55df-4a78-9fc2-66e361908050}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {cea72033-a7bc-469e-a262-01c39854a12b}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration, !- Name
  {180c331c-42f7-4d66-9892-d9d9e32d04e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {a8b849b2-e26e-42f2-8afe-481e4cbb5f1a}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {dc679bc9-a75f-4cd2-9936-0c6f2a660541}, !- Default Schedule Set Name
  {494ec5ee-f33b-458a-913e-e316d9e99d04}, !- Group Rendering Name
  {8ef14996-7bfc-47ff-ac7c-347f7bbcb580}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {dc679bc9-a75f-4cd2-9936-0c6f2a660541}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8bdd2223-b128-49fd-a320-3225c2954f13}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {494ec5ee-f33b-458a-913e-e316d9e99d04}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {8ef14996-7bfc-47ff-ac7c-347f7bbcb580}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {b5fd5326-148d-4b3f-bc9f-853682829c1c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People, !- Name
  {6c3a6b93-d38b-4aae-896d-6ef22328ac52}, !- People Definition Name
  {a8b849b2-e26e-42f2-8afe-481e4cbb5f1a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6c3a6b93-d38b-4aae-896d-6ef22328ac52}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  20,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {3c4f0417-aeef-4d42-8436-8122955bc7d4}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  {631b649b-0a06-406a-bde5-c37acdc8d7fc}, !- Lights Definition Name
  {a8b849b2-e26e-42f2-8afe-481e4cbb5f1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {631b649b-0a06-406a-bde5-c37acdc8d7fc}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a40bfc68-cd12-4147-a9b3-2a11dabba982}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  {d78b32a2-476e-4f07-a15c-4bdc07d41bcf}, !- Electric Equipment Definition Name
  {a8b849b2-e26e-42f2-8afe-481e4cbb5f1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d78b32a2-476e-4f07-a15c-4bdc07d41bcf}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {a40720ca-8c03-494c-a2bc-b9cbc15ae262}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  {a8b849b2-e26e-42f2-8afe-481e4cbb5f1a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {abe43ab7-cbd8-4180-b957-7a70935bbb3b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {9e16ec4a-1235-4c67-86a1-6559ed088e4d}, !- Default Schedule Set Name
  {9a050826-48a3-4f9f-8e25-0b5bc25bedd5}, !- Group Rendering Name
  {b63f0c54-ecd9-435b-8e67-cbcd316c4584}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {9e16ec4a-1235-4c67-86a1-6559ed088e4d}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9a050826-48a3-4f9f-8e25-0b5bc25bedd5}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {b63f0c54-ecd9-435b-8e67-cbcd316c4584}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {ebf7fde7-07fd-451d-8e0f-1af162349168}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People, !- Name
  {4f228e3e-2f46-4931-94fa-5d9bdbce571c}, !- People Definition Name
  {abe43ab7-cbd8-4180-b957-7a70935bbb3b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4f228e3e-2f46-4931-94fa-5d9bdbce571c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {6d69e568-2943-47e1-8b44-470a28a0ccb7}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights, !- Name
  {c0ce989d-5dd7-472d-975a-75d6899ad9ce}, !- Lights Definition Name
  {abe43ab7-cbd8-4180-b957-7a70935bbb3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c0ce989d-5dd7-472d-975a-75d6899ad9ce}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9d4a2126-78d6-408b-98d6-e3d5ddfebf33}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment, !- Name
  {985c6181-24a1-4b85-ba81-6c611fae30b1}, !- Electric Equipment Definition Name
  {abe43ab7-cbd8-4180-b957-7a70935bbb3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {985c6181-24a1-4b85-ba81-6c611fae30b1}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {78699912-9ed2-4bd0-b9a8-37759cc8e738}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Infiltration, !- Name
  {abe43ab7-cbd8-4180-b957-7a70935bbb3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {cbfe5a22-6cfc-4d7b-9fce-dabd05cc6ba4}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {6d6c02a7-427b-4d14-8290-7722da331fb6}, !- Default Schedule Set Name
  {eb039d9f-2761-4cb8-a42f-69997aac67f3}, !- Group Rendering Name
  {e6a9d614-8910-4579-9494-dcc648e27155}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {6d6c02a7-427b-4d14-8290-7722da331fb6}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {eb039d9f-2761-4cb8-a42f-69997aac67f3}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {e6a9d614-8910-4579-9494-dcc648e27155}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {1d52d9ea-4426-4c4b-9bd0-c26b0f212006}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People, !- Name
  {cba83ff5-3938-417e-993b-bc3a8b61614a}, !- People Definition Name
  {cbfe5a22-6cfc-4d7b-9fce-dabd05cc6ba4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cba83ff5-3938-417e-993b-bc3a8b61614a}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {00da7697-49f1-44f9-bc35-6345168ed96f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights, !- Name
  {a57182c9-aa57-4fc2-a31c-3f30f40bd98f}, !- Lights Definition Name
  {cbfe5a22-6cfc-4d7b-9fce-dabd05cc6ba4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a57182c9-aa57-4fc2-a31c-3f30f40bd98f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {9d6a2f5b-01d4-4df1-99fd-c9e41b83ba6e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment, !- Name
  {9f352a90-7122-4010-b709-43f29748449e}, !- Electric Equipment Definition Name
  {cbfe5a22-6cfc-4d7b-9fce-dabd05cc6ba4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f352a90-7122-4010-b709-43f29748449e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {285da860-3c47-423b-9586-c0cbffb06cc0}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Infiltration, !- Name
  {cbfe5a22-6cfc-4d7b-9fce-dabd05cc6ba4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {735ff6f9-04fb-4243-8911-7208e52320e8}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {16236b3a-2ac3-4a17-8a87-98eda76b4b1d}, !- Default Schedule Set Name
  {ca8c548c-155d-4fac-a90c-bc3d2cc8fd7f}, !- Group Rendering Name
  {fa522f8b-2ee2-4bcf-8b0f-431160d8b6ba}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {16236b3a-2ac3-4a17-8a87-98eda76b4b1d}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ca8c548c-155d-4fac-a90c-bc3d2cc8fd7f}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {fa522f8b-2ee2-4bcf-8b0f-431160d8b6ba}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {e433be54-6ea9-4346-ba04-1c35e1ba7001}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights, !- Name
  {cf4f6461-b4e5-46f9-9d01-f412d47525c1}, !- Lights Definition Name
  {735ff6f9-04fb-4243-8911-7208e52320e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cf4f6461-b4e5-46f9-9d01-f412d47525c1}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {5269b6f4-e336-4e3d-b750-1c257a31446b}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Infiltration, !- Name
  {735ff6f9-04fb-4243-8911-7208e52320e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {72dc7fef-a289-4d67-8819-4207a36b4f21}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {eae28dc7-0c0b-4e6d-bd19-99e7bbce4519}, !- Default Schedule Set Name
  {b2d458db-7eee-4d6e-a195-1bec063d7db6}, !- Group Rendering Name
  {4bd97db2-9324-467b-af60-9328f1c164d4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {eae28dc7-0c0b-4e6d-bd19-99e7bbce4519}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b2d458db-7eee-4d6e-a195-1bec063d7db6}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {4bd97db2-9324-467b-af60-9328f1c164d4}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {0366a278-9c25-491a-afce-29ce5bfe4743}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights, !- Name
  {af8e5370-c1ab-4f08-b8be-84722b00cc61}, !- Lights Definition Name
  {72dc7fef-a289-4d67-8819-4207a36b4f21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {af8e5370-c1ab-4f08-b8be-84722b00cc61}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {4523b717-4631-4b36-9a03-c247b957e9fe}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Infiltration, !- Name
  {72dc7fef-a289-4d67-8819-4207a36b4f21}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {fe012e7d-f568-4fbc-84d8-866956e83580}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3,  !- Name
  ,                                       !- Default Construction Set Name
  {0c01b520-e2e7-48ea-a7d6-679cb7663f10}, !- Default Schedule Set Name
  {9acd2d03-3412-4bf4-807b-e54327811a19}, !- Group Rendering Name
  {a4bf020b-14b9-4700-944f-a479ef2abaa9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {0c01b520-e2e7-48ea-a7d6-679cb7663f10}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {02906789-7ee8-4019-a28a-ab20308b1a64}, !- Number of People Schedule Name
  {01b5327b-9875-4a34-9588-c6ae284958d9}, !- People Activity Level Schedule Name
  {0fe66499-3e9c-4b96-b913-7856ea833cf9}, !- Lighting Schedule Name
  {e66500db-7f62-46fe-b123-b5037504abcb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {040b08d1-b6b8-4fc5-9291-6aad28e1605c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9acd2d03-3412-4bf4-807b-e54327811a19}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {a4bf020b-14b9-4700-944f-a479ef2abaa9}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {e783aee3-c7a7-4a1e-8c99-1335f9206afb}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People, !- Name
  {a76adfb2-65f0-49a5-b8ae-71f127f202b6}, !- People Definition Name
  {fe012e7d-f568-4fbc-84d8-866956e83580}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {a76adfb2-65f0-49a5-b8ae-71f127f202b6}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {ad23ed19-04d3-4fb6-b26f-bec6bba86377}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights, !- Name
  {1769521a-5485-4fe6-89ec-bff254d88750}, !- Lights Definition Name
  {fe012e7d-f568-4fbc-84d8-866956e83580}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1769521a-5485-4fe6-89ec-bff254d88750}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ab8f60ff-785e-43cd-811e-27888dff3c13}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment, !- Name
  {487e1f80-0b32-460f-b717-07e77a907ca4}, !- Electric Equipment Definition Name
  {fe012e7d-f568-4fbc-84d8-866956e83580}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {487e1f80-0b32-460f-b717-07e77a907ca4}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {10214eff-d5e1-465b-a430-d9cf48587280}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Infiltration, !- Name
  {fe012e7d-f568-4fbc-84d8-866956e83580}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Space,
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Handle
  200,                                    !- Name
  {a8b849b2-e26e-42f2-8afe-481e4cbb5f1a}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {567515d1-821b-427d-bd31-49b973cbc51d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {432d0a18-6b2a-4562-b2a9-c458ec79b01a}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {432d0a18-6b2a-4562-b2a9-c458ec79b01a}, !- Handle
  Rendering Color 14,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Handle
  201,                                    !- Name
  {8ca70fb4-b1c3-430e-9a3e-4fb1f89444be}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Handle
  209,                                    !- Name
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {c69a715b-4081-486a-a4f1-7fb764f4f232}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {2aea5473-6c62-4b23-84c9-1167096e6404}, !- Handle
  203,                                    !- Name
  {7e867f14-f87b-4c5d-b567-c86c50feb6a4}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Handle
  202,                                    !- Name
  {8ca70fb4-b1c3-430e-9a3e-4fb1f89444be}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Handle
  210,                                    !- Name
  {a8b849b2-e26e-42f2-8afe-481e4cbb5f1a}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {567515d1-821b-427d-bd31-49b973cbc51d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Handle
  206/207,                                !- Name
  {cbfe5a22-6cfc-4d7b-9fce-dabd05cc6ba4}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {c7b60214-f25d-4a76-a168-87fd4539270e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Handle
  208,                                    !- Name
  {180c331c-42f7-4d66-9892-d9d9e32d04e1}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {66042334-b448-420c-a746-0c01a3862bc0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {ea16ea1e-c48f-4135-aa97-aa35b6e9aafb}, !- Handle
  211,                                    !- Name
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {6662c13f-12d5-493a-8021-97a6da46154c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {459bf645-b717-4d0a-828d-03235e575113}, !- Handle
  212,                                    !- Name
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {6662c13f-12d5-493a-8021-97a6da46154c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5f0631da-5d7f-41ec-8ee0-136105c8991b}, !- Handle
  213,                                    !- Name
  {32a3ed65-bd7f-4f3a-be5c-0375619e4755}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {6662c13f-12d5-493a-8021-97a6da46154c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Handle
  214,                                    !- Name
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {c69a715b-4081-486a-a4f1-7fb764f4f232}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Handle
  Elevator,                               !- Name
  {180c331c-42f7-4d66-9892-d9d9e32d04e1}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {78238af3-c069-4a04-8384-cccaf404b701}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {567515d1-821b-427d-bd31-49b973cbc51d}, !- Handle
  Open Office,                            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b85ee70-4e8a-4a79-acbb-9ee68732d9dc}, !- Zone Air Inlet Port List
  {aea4bc30-4d9c-4ec7-8c69-f1990f4f1104}, !- Zone Air Exhaust Port List
  {b9659d22-9def-44fb-bf7d-a7ce383f4e2f}, !- Zone Air Node Name
  {a0dda3b7-e951-48c7-b8a0-8540d81cb6d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49a12ade-9bd2-44fd-bc62-53f14b618628}, !- Group Rendering Name
  {20687027-0f01-4518-8f56-e33084497e4d}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {796c8e5f-93da-4b4e-bf6b-66a51e0f78b4}; !- Humidistat Name

OS:Node,
  {dae8bf66-4dcf-4cfc-bb81-457188c0479b}, !- Handle
  Node 1,                                 !- Name
  {b9659d22-9def-44fb-bf7d-a7ce383f4e2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9659d22-9def-44fb-bf7d-a7ce383f4e2f}, !- Handle
  {567515d1-821b-427d-bd31-49b973cbc51d}, !- Source Object
  11,                                     !- Outlet Port
  {dae8bf66-4dcf-4cfc-bb81-457188c0479b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b85ee70-4e8a-4a79-acbb-9ee68732d9dc}, !- Handle
  {567515d1-821b-427d-bd31-49b973cbc51d}; !- HVAC Component

OS:PortList,
  {aea4bc30-4d9c-4ec7-8c69-f1990f4f1104}, !- Handle
  {567515d1-821b-427d-bd31-49b973cbc51d}; !- HVAC Component

OS:PortList,
  {a0dda3b7-e951-48c7-b8a0-8540d81cb6d5}, !- Handle
  {567515d1-821b-427d-bd31-49b973cbc51d}; !- HVAC Component

OS:Sizing:Zone,
  {3e335d6d-623d-42b4-be36-9856c866e6ea}, !- Handle
  {567515d1-821b-427d-bd31-49b973cbc51d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b54db942-8cf4-4023-8bea-b9879dbee792}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {567515d1-821b-427d-bd31-49b973cbc51d}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {49a12ade-9bd2-44fd-bc62-53f14b618628}, !- Handle
  Rendering Color 15,                     !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {c69a715b-4081-486a-a4f1-7fb764f4f232}, !- Handle
  CONF,                                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27d4fc66-fbf5-4d68-8fe6-11343dae3c2d}, !- Zone Air Inlet Port List
  {5c3718c1-6136-4780-882a-8cf6c797093c}, !- Zone Air Exhaust Port List
  {bb1da762-2161-45f5-8941-328d9f345ac4}, !- Zone Air Node Name
  {e8140d8c-5838-4722-b0ef-926c5bc142c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b7109bd-2b39-480d-8b4f-4a4508fd0691}, !- Group Rendering Name
  {140b2ccb-0b7b-4048-ad3b-4129b615175f}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {4361b51a-fab0-40f4-aac5-5e1175fe1370}; !- Humidistat Name

OS:Node,
  {38f4b68a-a8b2-4fed-8bdd-3cbbc45455e8}, !- Handle
  Node 2,                                 !- Name
  {bb1da762-2161-45f5-8941-328d9f345ac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb1da762-2161-45f5-8941-328d9f345ac4}, !- Handle
  {c69a715b-4081-486a-a4f1-7fb764f4f232}, !- Source Object
  11,                                     !- Outlet Port
  {38f4b68a-a8b2-4fed-8bdd-3cbbc45455e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27d4fc66-fbf5-4d68-8fe6-11343dae3c2d}, !- Handle
  {c69a715b-4081-486a-a4f1-7fb764f4f232}; !- HVAC Component

OS:PortList,
  {5c3718c1-6136-4780-882a-8cf6c797093c}, !- Handle
  {c69a715b-4081-486a-a4f1-7fb764f4f232}; !- HVAC Component

OS:PortList,
  {e8140d8c-5838-4722-b0ef-926c5bc142c1}, !- Handle
  {c69a715b-4081-486a-a4f1-7fb764f4f232}; !- HVAC Component

OS:Sizing:Zone,
  {03cf4136-64f2-41d5-b890-e75d01017bf9}, !- Handle
  {c69a715b-4081-486a-a4f1-7fb764f4f232}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9342d578-380f-4d2b-9d92-b271fecf3abd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c69a715b-4081-486a-a4f1-7fb764f4f232}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {5b7109bd-2b39-480d-8b4f-4a4508fd0691}, !- Handle
  Rendering Color 16,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {6662c13f-12d5-493a-8021-97a6da46154c}, !- Handle
  OFFICE,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2f3a901-f521-49e4-9ce2-0d26e82fa427}, !- Zone Air Inlet Port List
  {5ec4172f-ff3c-4ce9-87d7-b4f0ba1fa6c0}, !- Zone Air Exhaust Port List
  {2024b0fa-980e-46c9-8472-8f92037b6de5}, !- Zone Air Node Name
  {da387379-a8f6-46cf-9a60-d8ec08dbbf3e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7924e527-da91-4027-a5d1-33f6ab62d1cc}, !- Group Rendering Name
  {2b1d082e-5be0-40bd-862d-44556b8a97a1}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {27e9f7c8-6a96-4462-b3e3-ca09d9b473a8}; !- Humidistat Name

OS:Node,
  {5396b1a5-9d5c-4dbf-be42-465bb6536a4f}, !- Handle
  Node 3,                                 !- Name
  {2024b0fa-980e-46c9-8472-8f92037b6de5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2024b0fa-980e-46c9-8472-8f92037b6de5}, !- Handle
  {6662c13f-12d5-493a-8021-97a6da46154c}, !- Source Object
  11,                                     !- Outlet Port
  {5396b1a5-9d5c-4dbf-be42-465bb6536a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2f3a901-f521-49e4-9ce2-0d26e82fa427}, !- Handle
  {6662c13f-12d5-493a-8021-97a6da46154c}; !- HVAC Component

OS:PortList,
  {5ec4172f-ff3c-4ce9-87d7-b4f0ba1fa6c0}, !- Handle
  {6662c13f-12d5-493a-8021-97a6da46154c}; !- HVAC Component

OS:PortList,
  {da387379-a8f6-46cf-9a60-d8ec08dbbf3e}, !- Handle
  {6662c13f-12d5-493a-8021-97a6da46154c}; !- HVAC Component

OS:Sizing:Zone,
  {ea05700a-535c-44c4-9c10-f11768ecffcb}, !- Handle
  {6662c13f-12d5-493a-8021-97a6da46154c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e02ec8a2-60f9-4c3c-98e5-4af40d2e9e05}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6662c13f-12d5-493a-8021-97a6da46154c}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {7924e527-da91-4027-a5d1-33f6ab62d1cc}, !- Handle
  Rendering Color 17,                     !- Name
  204,                                    !- Rendering Red Value
  102,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}, !- Handle
  DATA,                                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb8bb78b-2552-4430-a54b-a1416f2f5818}, !- Zone Air Inlet Port List
  {1aa6f3da-1305-41c6-87ec-22b142291da2}, !- Zone Air Exhaust Port List
  {71b674a1-551f-46af-b595-845bbfe7d6ad}, !- Zone Air Node Name
  {19193204-64c8-4e3b-959d-ae65aee21ae4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5558e799-6632-4381-91c4-2035cb764563}, !- Group Rendering Name
  {7b5b8bc0-c6a5-41b2-8ccd-12b6be986157}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {f7cf9ff0-0918-4712-95ab-1f4da60a8d92}; !- Humidistat Name

OS:Node,
  {866c4db5-c5dc-4879-b1e2-80765b91f4bc}, !- Handle
  Node 4,                                 !- Name
  {71b674a1-551f-46af-b595-845bbfe7d6ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71b674a1-551f-46af-b595-845bbfe7d6ad}, !- Handle
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}, !- Source Object
  11,                                     !- Outlet Port
  {866c4db5-c5dc-4879-b1e2-80765b91f4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb8bb78b-2552-4430-a54b-a1416f2f5818}, !- Handle
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}; !- HVAC Component

OS:PortList,
  {1aa6f3da-1305-41c6-87ec-22b142291da2}, !- Handle
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}; !- HVAC Component

OS:PortList,
  {19193204-64c8-4e3b-959d-ae65aee21ae4}, !- Handle
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}; !- HVAC Component

OS:Sizing:Zone,
  {5cda1ffb-0bba-4786-b2fd-76642d37822a}, !- Handle
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddd22c8b-6a1f-4643-9681-49cd98195fff}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4c94a334-46a5-4656-b4c5-1dccfc00c771}; !- Thermal Zone

OS:Rendering:Color,
  {5558e799-6632-4381-91c4-2035cb764563}, !- Handle
  Rendering Color 18,                     !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}, !- Handle
  MECH,                                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4558b736-08eb-4a8c-a331-c726953bc78a}, !- Zone Air Inlet Port List
  {e2422242-be35-4a8b-9823-0731663aaefd}, !- Zone Air Exhaust Port List
  {93012a08-2816-4a88-88e6-3e3bc3dcfab3}, !- Zone Air Node Name
  {744df583-f714-4473-8b8b-048ac667ddc0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25e5320f-07fa-4b60-a966-422fb37522ac}, !- Group Rendering Name
  {7b764ea5-6a9d-4942-a8c2-554ef3a21e0b}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {25cbfddc-b83c-48ff-8dbe-9acc1fcb59f1}; !- Humidistat Name

OS:Node,
  {27cd3dc4-5c89-48b0-a06c-d547a9a5fc8a}, !- Handle
  Node 5,                                 !- Name
  {93012a08-2816-4a88-88e6-3e3bc3dcfab3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93012a08-2816-4a88-88e6-3e3bc3dcfab3}, !- Handle
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}, !- Source Object
  11,                                     !- Outlet Port
  {27cd3dc4-5c89-48b0-a06c-d547a9a5fc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4558b736-08eb-4a8c-a331-c726953bc78a}, !- Handle
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}; !- HVAC Component

OS:PortList,
  {e2422242-be35-4a8b-9823-0731663aaefd}, !- Handle
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}; !- HVAC Component

OS:PortList,
  {744df583-f714-4473-8b8b-048ac667ddc0}, !- Handle
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}; !- HVAC Component

OS:Sizing:Zone,
  {068a0b4b-3e59-4f63-898b-7fafacd09031}, !- Handle
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56641156-c4aa-410d-846d-f8b51acce1f4}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {76237069-3f61-48ec-bcda-9f9f8d078ed1}; !- Thermal Zone

OS:Rendering:Color,
  {25e5320f-07fa-4b60-a966-422fb37522ac}, !- Handle
  Rendering Color 19,                     !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {78238af3-c069-4a04-8384-cccaf404b701}, !- Handle
  ELEVATOR,                               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {830792fd-f426-430f-ac67-6e19cc8fff4e}, !- Zone Air Inlet Port List
  {106bc694-784a-4af1-bb17-e07f0af807f3}, !- Zone Air Exhaust Port List
  {9cff5061-b0b7-4fc0-b27f-48c27a0d25a9}, !- Zone Air Node Name
  {808fe023-ee79-4a2c-8fb2-52dc2c10af6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {afcceb00-5e31-46af-99da-4ce68b366d7b}, !- Group Rendering Name
  {f01a9f20-ad91-4e95-9faf-fac36fd3f7b4}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {a78743c5-ef32-4842-b2c1-623bf1e25e57}; !- Humidistat Name

OS:Node,
  {6eddb8af-4438-4ed6-9348-887441ba5b0c}, !- Handle
  Node 6,                                 !- Name
  {9cff5061-b0b7-4fc0-b27f-48c27a0d25a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cff5061-b0b7-4fc0-b27f-48c27a0d25a9}, !- Handle
  {78238af3-c069-4a04-8384-cccaf404b701}, !- Source Object
  11,                                     !- Outlet Port
  {6eddb8af-4438-4ed6-9348-887441ba5b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {830792fd-f426-430f-ac67-6e19cc8fff4e}, !- Handle
  {78238af3-c069-4a04-8384-cccaf404b701}; !- HVAC Component

OS:PortList,
  {106bc694-784a-4af1-bb17-e07f0af807f3}, !- Handle
  {78238af3-c069-4a04-8384-cccaf404b701}; !- HVAC Component

OS:PortList,
  {808fe023-ee79-4a2c-8fb2-52dc2c10af6f}, !- Handle
  {78238af3-c069-4a04-8384-cccaf404b701}; !- HVAC Component

OS:Sizing:Zone,
  {3b2f3ec3-b4cd-4c08-89a2-3908cd041f8a}, !- Handle
  {78238af3-c069-4a04-8384-cccaf404b701}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eac0d73f-14ec-4b8b-bdcc-1e8793d61e44}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {78238af3-c069-4a04-8384-cccaf404b701}; !- Thermal Zone

OS:Rendering:Color,
  {afcceb00-5e31-46af-99da-4ce68b366d7b}, !- Handle
  Rendering Color 20,                     !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {66042334-b448-420c-a746-0c01a3862bc0}, !- Handle
  LOBBY,                                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9759d7da-32ff-41a0-8607-de608a7bc31a}, !- Zone Air Inlet Port List
  {d280cafb-ffaf-4ed9-8786-5b8d540115f5}, !- Zone Air Exhaust Port List
  {f3c23dec-b55f-442e-af76-9708f97fece1}, !- Zone Air Node Name
  {52be5bbc-d3f2-4934-9d65-6a36fd0bb421}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0e40190-9b7e-4c88-945e-d4d78a5e5392}, !- Group Rendering Name
  {a10d87fb-07c8-4d78-9215-fb1e27d63dd9}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {8081e3fb-e352-4377-83db-3880642e39a9}; !- Humidistat Name

OS:Node,
  {16ee014e-e610-461c-bd94-be2decabe77c}, !- Handle
  Node 7,                                 !- Name
  {f3c23dec-b55f-442e-af76-9708f97fece1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3c23dec-b55f-442e-af76-9708f97fece1}, !- Handle
  {66042334-b448-420c-a746-0c01a3862bc0}, !- Source Object
  11,                                     !- Outlet Port
  {16ee014e-e610-461c-bd94-be2decabe77c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9759d7da-32ff-41a0-8607-de608a7bc31a}, !- Handle
  {66042334-b448-420c-a746-0c01a3862bc0}; !- HVAC Component

OS:PortList,
  {d280cafb-ffaf-4ed9-8786-5b8d540115f5}, !- Handle
  {66042334-b448-420c-a746-0c01a3862bc0}; !- HVAC Component

OS:PortList,
  {52be5bbc-d3f2-4934-9d65-6a36fd0bb421}, !- Handle
  {66042334-b448-420c-a746-0c01a3862bc0}; !- HVAC Component

OS:Sizing:Zone,
  {6ac49dba-2fb9-497a-b1aa-b55c7a9e99ac}, !- Handle
  {66042334-b448-420c-a746-0c01a3862bc0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {304beb50-2e8d-46d4-9a63-37433524cedd}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {66042334-b448-420c-a746-0c01a3862bc0}; !- Thermal Zone

OS:Rendering:Color,
  {d0e40190-9b7e-4c88-945e-d4d78a5e5392}, !- Handle
  Rendering Color 21,                     !- Name
  221,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  232,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {c7b60214-f25d-4a76-a168-87fd4539270e}, !- Handle
  PUBLIC,                                 !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {516e3be1-f451-496b-aebe-3bfd660747ef}, !- Zone Air Inlet Port List
  {1bc6cb1e-93d8-4768-be8c-5c8c47bc499c}, !- Zone Air Exhaust Port List
  {afb955c8-619c-414f-8cfb-a449708748bf}, !- Zone Air Node Name
  {068cc9c5-a955-4010-8803-167127f5e071}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8ac7620-748d-4627-b8bb-424a6668fa70}, !- Group Rendering Name
  {b01b7ff4-c82d-4692-a98d-39a1232d1ea2}, !- Thermostat Name
  Yes,                                    !- Use Ideal Air Loads
  {fd442947-339c-45f6-81a9-eb5aa31140cc}; !- Humidistat Name

OS:Node,
  {069e1b2e-af20-4133-a8c4-7d4968a35ef8}, !- Handle
  Node 8,                                 !- Name
  {afb955c8-619c-414f-8cfb-a449708748bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afb955c8-619c-414f-8cfb-a449708748bf}, !- Handle
  {c7b60214-f25d-4a76-a168-87fd4539270e}, !- Source Object
  11,                                     !- Outlet Port
  {069e1b2e-af20-4133-a8c4-7d4968a35ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {516e3be1-f451-496b-aebe-3bfd660747ef}, !- Handle
  {c7b60214-f25d-4a76-a168-87fd4539270e}; !- HVAC Component

OS:PortList,
  {1bc6cb1e-93d8-4768-be8c-5c8c47bc499c}, !- Handle
  {c7b60214-f25d-4a76-a168-87fd4539270e}; !- HVAC Component

OS:PortList,
  {068cc9c5-a955-4010-8803-167127f5e071}, !- Handle
  {c7b60214-f25d-4a76-a168-87fd4539270e}; !- HVAC Component

OS:Sizing:Zone,
  {bf13aadc-e36a-454a-bcda-155e7c2d7075}, !- Handle
  {c7b60214-f25d-4a76-a168-87fd4539270e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8929e7fe-f649-4931-bbf2-9f54b825908a}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c7b60214-f25d-4a76-a168-87fd4539270e}; !- Thermal Zone

OS:Rendering:Color,
  {c8ac7620-748d-4627-b8bb-424a6668fa70}, !- Handle
  Rendering Color 22,                     !- Name
  242,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  17,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Handle
  220,                                    !- Name
  {7c1ecaab-d505-44eb-8cdc-9e38da49c9c8}, !- Space Type Name
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {db26d2be-6c22-4057-8fb6-32315715c9b1}, !- Building Story Name
  {c69a715b-4081-486a-a4f1-7fb764f4f232}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:DefaultConstructionSet,
  {933601f1-81f4-4fb6-ab87-166a93095101}, !- Handle
  189.1-2009 - CZ3 - Office,              !- Name
  {f3654103-1083-4ffe-82f2-cf5474c54ea2}, !- Default Exterior Surface Constructions Name
  {185083cd-90b0-4e14-b0de-560177ce317c}, !- Default Interior Surface Constructions Name
  {1a5bd682-5288-4ea9-89ee-e6ea4742d4fb}, !- Default Ground Contact Surface Constructions Name
  {f9756eb7-b893-4e20-93a6-a82145bc3880}, !- Default Exterior SubSurface Constructions Name
  {a85cd7ea-c201-4723-ad50-e9fe02c9dcd7}, !- Default Interior SubSurface Constructions Name
  {a426b953-99a4-4239-bbe7-4834b3ec34e7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f3654103-1083-4ffe-82f2-cf5474c54ea2}, !- Handle
  Default Surface Constructions 7,        !- Name
  {1f592823-f0e7-44bd-a38d-1efd54b3eff5}, !- Floor Construction Name
  {f10d2d93-3e50-4a6d-b55f-766cba0926c9}, !- Wall Construction Name
  {ea623c32-af0b-40c9-a2ca-1736e033b0bd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {185083cd-90b0-4e14-b0de-560177ce317c}, !- Handle
  Default Surface Constructions 8,        !- Name
  {126a8a0e-7ac7-46ce-9c32-e645c60119ee}, !- Floor Construction Name
  {407f2173-1fd6-4c98-9a43-451851250153}, !- Wall Construction Name
  {50ebfd41-c289-4266-892f-ca068c116d57}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1a5bd682-5288-4ea9-89ee-e6ea4742d4fb}, !- Handle
  Default Surface Constructions 9,        !- Name
  {1f592823-f0e7-44bd-a38d-1efd54b3eff5}, !- Floor Construction Name
  {1f592823-f0e7-44bd-a38d-1efd54b3eff5}, !- Wall Construction Name
  {1f592823-f0e7-44bd-a38d-1efd54b3eff5}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f9756eb7-b893-4e20-93a6-a82145bc3880}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {1f035a4f-4616-41a5-891e-0001b2e26414}, !- Fixed Window Construction Name
  {1f035a4f-4616-41a5-891e-0001b2e26414}, !- Operable Window Construction Name
  {9454b9fa-e2f5-4bb2-835a-e0bc1329bf58}, !- Door Construction Name
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Tubular Daylight Dome Construction Name
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a85cd7ea-c201-4723-ad50-e9fe02c9dcd7}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Fixed Window Construction Name
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Operable Window Construction Name
  {aa4fb929-c607-4f06-ba43-f63a360f8f85}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a426b953-99a4-4239-bbe7-4834b3ec34e7}, !- Handle
  Interior Partition,                     !- Name
  {23ec3c9c-5113-4410-b3a0-ff035f20feec}, !- Surface Rendering Name
  {150a27d2-9f70-45da-a47f-453343f5bd35}; !- Layer 1

OS:StandardsInformation:Construction,
  {08d559c8-0d7b-48f1-8e14-35c11c3bb97b}, !- Handle
  {a426b953-99a4-4239-bbe7-4834b3ec34e7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1f592823-f0e7-44bd-a38d-1efd54b3eff5}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {da961cf7-7dde-4531-8a89-d90ff413124a}, !- Surface Rendering Name
  {fc8a5d9b-9461-44f0-a395-ff5b64b7df52}, !- Layer 1
  {639f255a-63d5-4880-8617-5d5937efd48e}; !- Layer 2

OS:StandardsInformation:Construction,
  {794e5cbe-d6ec-49f3-bb31-e19e4424869b}, !- Handle
  {1f592823-f0e7-44bd-a38d-1efd54b3eff5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f10d2d93-3e50-4a6d-b55f-766cba0926c9}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {0ea61b2b-666f-4475-81c9-c12277bf436b}, !- Surface Rendering Name
  {04922d5a-b408-4a4c-ab5f-550a80bb59ec}, !- Layer 1
  {c1acf445-eea8-4214-9f06-e4223dcf5c4a}, !- Layer 2
  {c708eb3f-6d8a-43fa-a284-43b646567bfa}, !- Layer 3
  {b4c0a204-e75a-46fa-b678-d5251cd10ccd}; !- Layer 4

OS:StandardsInformation:Construction,
  {c636ecfc-6b38-4e30-8018-f968cc3d1bf0}, !- Handle
  {f10d2d93-3e50-4a6d-b55f-766cba0926c9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {ea623c32-af0b-40c9-a2ca-1736e033b0bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {1301a432-6200-4a61-913f-22075d16e62f}, !- Surface Rendering Name
  {2b09b81b-e58b-444c-aff9-8174728a25ad}, !- Layer 1
  {4e9f65ab-f4de-4305-81d7-f6e2dc0e7761}, !- Layer 2
  {2207a51e-fc18-4b66-8862-d937ccfbe80e}; !- Layer 3

OS:StandardsInformation:Construction,
  {14232ae3-3789-484e-9faf-50fcc73f4020}, !- Handle
  {ea623c32-af0b-40c9-a2ca-1736e033b0bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {126a8a0e-7ac7-46ce-9c32-e645c60119ee}, !- Handle
  Interior Floor,                         !- Name
  {4e57c0a5-4963-485f-b0fc-4415792bbad0}, !- Surface Rendering Name
  {56e9a1fb-0510-4910-a1b5-ff121ce511ab}, !- Layer 1
  {fa907ff2-52bb-40ef-a74b-9e1771aeb937}, !- Layer 2
  {7c0da0f2-292b-4327-8435-ae7cf430d2af}; !- Layer 3

OS:StandardsInformation:Construction,
  {77e1bc64-956e-4523-b33a-e2a4e7a654ab}, !- Handle
  {126a8a0e-7ac7-46ce-9c32-e645c60119ee}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {407f2173-1fd6-4c98-9a43-451851250153}, !- Handle
  Interior Wall,                          !- Name
  {d596ca7b-08f7-45e4-9261-0cd22c9fa398}, !- Surface Rendering Name
  {65fb936b-bffe-4366-920c-c39cc9ab1b2c}, !- Layer 1
  {00f10efa-4fad-4afb-9d52-a6df1939f410}, !- Layer 2
  {65fb936b-bffe-4366-920c-c39cc9ab1b2c}; !- Layer 3

OS:StandardsInformation:Construction,
  {49e28959-cfa9-4eed-bb4b-d9581bf485b3}, !- Handle
  {407f2173-1fd6-4c98-9a43-451851250153}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {50ebfd41-c289-4266-892f-ca068c116d57}, !- Handle
  Interior Ceiling,                       !- Name
  {c3c7ec9b-9b27-4704-a1ff-683ef190fca4}, !- Surface Rendering Name
  {7c0da0f2-292b-4327-8435-ae7cf430d2af}, !- Layer 1
  {fa907ff2-52bb-40ef-a74b-9e1771aeb937}, !- Layer 2
  {56e9a1fb-0510-4910-a1b5-ff121ce511ab}; !- Layer 3

OS:StandardsInformation:Construction,
  {133db6b3-7fcc-4668-a52f-14beb9a62513}, !- Handle
  {50ebfd41-c289-4266-892f-ca068c116d57}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1f035a4f-4616-41a5-891e-0001b2e26414}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {fe6c0dce-60a8-4f58-b54a-9d8b6848cc18}, !- Surface Rendering Name
  {14dafd27-f47b-4cb5-a7c7-7f1c63487a46}; !- Layer 1

OS:StandardsInformation:Construction,
  {03338835-6508-4a5f-9f6a-cf257be5c371}, !- Handle
  {1f035a4f-4616-41a5-891e-0001b2e26414}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {9454b9fa-e2f5-4bb2-835a-e0bc1329bf58}, !- Handle
  Exterior Door,                          !- Name
  {31110324-aded-4143-8b9a-6ee9ad124d4e}, !- Surface Rendering Name
  {844be365-7cee-4ddf-a54c-8d851afe6da9}, !- Layer 1
  {ae443ba9-2aa0-42dd-8899-af7c68df9801}; !- Layer 2

OS:StandardsInformation:Construction,
  {9dd28b17-29e0-4360-8c22-c2c1d26c749f}, !- Handle
  {9454b9fa-e2f5-4bb2-835a-e0bc1329bf58}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Handle
  Interior Window,                        !- Name
  {7ad29228-9821-4815-a052-39aaa8b28c6f}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {7501e4e4-4f1c-4078-969d-13714abf52c9}, !- Handle
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {aa4fb929-c607-4f06-ba43-f63a360f8f85}, !- Handle
  Interior Door,                          !- Name
  {08d50cd8-c848-4cc0-97c3-445a9a941b8d}, !- Surface Rendering Name
  {150a27d2-9f70-45da-a47f-453343f5bd35}; !- Layer 1

OS:StandardsInformation:Construction,
  {9105e0ae-277c-423a-aec8-646785972a0d}, !- Handle
  {aa4fb929-c607-4f06-ba43-f63a360f8f85}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {150a27d2-9f70-45da-a47f-453343f5bd35}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b9e6665-35fd-459a-af0d-105d2f5f010d}, !- Handle
  {150a27d2-9f70-45da-a47f-453343f5bd35}; !- Material Name

OS:Material,
  {fc8a5d9b-9461-44f0-a395-ff5b64b7df52}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {06a8428d-0b2f-436a-a40e-d99d40d08965}, !- Handle
  {fc8a5d9b-9461-44f0-a395-ff5b64b7df52}; !- Material Name

OS:Material:NoMass,
  {639f255a-63d5-4880-8617-5d5937efd48e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7a953be5-d977-4f88-bb86-72216af94f41}, !- Handle
  {639f255a-63d5-4880-8617-5d5937efd48e}; !- Material Name

OS:Material,
  {04922d5a-b408-4a4c-ab5f-550a80bb59ec}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {caa0b652-8e13-4da5-82be-904a7a77e791}, !- Handle
  {04922d5a-b408-4a4c-ab5f-550a80bb59ec}; !- Material Name

OS:Material,
  {c1acf445-eea8-4214-9f06-e4223dcf5c4a}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {4821dea9-139b-48d1-a433-ad347f53ce0e}, !- Handle
  {c1acf445-eea8-4214-9f06-e4223dcf5c4a}; !- Material Name

OS:Material,
  {c708eb3f-6d8a-43fa-a284-43b646567bfa}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a97a94e5-dae8-475b-b690-c08d6720815e}, !- Handle
  {c708eb3f-6d8a-43fa-a284-43b646567bfa}; !- Material Name

OS:Material,
  {b4c0a204-e75a-46fa-b678-d5251cd10ccd}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be575ea3-62f3-4302-91aa-74926c51be22}, !- Handle
  {b4c0a204-e75a-46fa-b678-d5251cd10ccd}; !- Material Name

OS:Material,
  {2b09b81b-e58b-444c-aff9-8174728a25ad}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7cc18173-e024-4d2f-ab5f-77ab649806c6}, !- Handle
  {2b09b81b-e58b-444c-aff9-8174728a25ad}; !- Material Name

OS:Material,
  {4e9f65ab-f4de-4305-81d7-f6e2dc0e7761}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ea991bb-4715-419e-a415-485b98583de5}, !- Handle
  {4e9f65ab-f4de-4305-81d7-f6e2dc0e7761}; !- Material Name

OS:Material,
  {2207a51e-fc18-4b66-8862-d937ccfbe80e}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b97bf28a-ec6c-4761-91a4-56dae908a7a1}, !- Handle
  {2207a51e-fc18-4b66-8862-d937ccfbe80e}; !- Material Name

OS:Material,
  {56e9a1fb-0510-4910-a1b5-ff121ce511ab}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6aa6f39-cced-403e-8f43-a719e2caba42}, !- Handle
  {56e9a1fb-0510-4910-a1b5-ff121ce511ab}; !- Material Name

OS:Material:AirGap,
  {fa907ff2-52bb-40ef-a74b-9e1771aeb937}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {5f0f3964-f35d-41e7-a1f8-03bffbcca91c}, !- Handle
  {fa907ff2-52bb-40ef-a74b-9e1771aeb937}; !- Material Name

OS:Material,
  {7c0da0f2-292b-4327-8435-ae7cf430d2af}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {25388c5c-3e2d-4a91-8a20-346cb7f25e22}, !- Handle
  {7c0da0f2-292b-4327-8435-ae7cf430d2af}; !- Material Name

OS:Material,
  {65fb936b-bffe-4366-920c-c39cc9ab1b2c}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6e5291b9-115b-40a0-a86a-a2f8d8a3a613}, !- Handle
  {65fb936b-bffe-4366-920c-c39cc9ab1b2c}; !- Material Name

OS:Material:AirGap,
  {00f10efa-4fad-4afb-9d52-a6df1939f410}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {cf48c313-3f5b-46bb-9cdc-b74e4fa46d13}, !- Handle
  {00f10efa-4fad-4afb-9d52-a6df1939f410}; !- Material Name

OS:WindowMaterial:Glazing,
  {14dafd27-f47b-4cb5-a7c7-7f1c63487a46}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ee2b771c-e554-4a97-8963-2dde70ec5b27}, !- Handle
  {14dafd27-f47b-4cb5-a7c7-7f1c63487a46}; !- Material Name

OS:Material,
  {844be365-7cee-4ddf-a54c-8d851afe6da9}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bbfe73a6-c865-4fa1-a738-2b73bf2ff75c}, !- Handle
  {844be365-7cee-4ddf-a54c-8d851afe6da9}; !- Material Name

OS:Material,
  {ae443ba9-2aa0-42dd-8899-af7c68df9801}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1e871348-287d-43ce-862a-a23b6f5a9c92}, !- Handle
  {ae443ba9-2aa0-42dd-8899-af7c68df9801}; !- Material Name

OS:WindowMaterial:Glazing,
  {c7284112-4af3-4dbb-88b8-275827317d3d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7a8685b4-a5a0-437f-ad5e-6e63fb646319}, !- Handle
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Material Name

OS:Construction,
  {67a8f54a-f7a8-4be7-83de-9464907f01db}, !- Handle
  Interior Wall 1,                        !- Name
  {a70cd991-a29c-46fa-b14f-213d3f35a9c8}, !- Surface Rendering Name
  {65fb936b-bffe-4366-920c-c39cc9ab1b2c}, !- Layer 1
  {00f10efa-4fad-4afb-9d52-a6df1939f410}, !- Layer 2
  {65fb936b-bffe-4366-920c-c39cc9ab1b2c}; !- Layer 3

OS:StandardsInformation:Construction,
  {483fb729-c4ca-4408-8650-82c5a8f96297}, !- Handle
  {67a8f54a-f7a8-4be7-83de-9464907f01db}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {9409a202-21ee-4188-868b-41f8a4a31501}, !- Handle
  Interior Window 1,                      !- Name
  {338f02b2-6ee4-4f99-8c9c-8e531625c7e2}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {c5a7b072-241d-4f6f-88d4-6df59bd0ae9b}, !- Handle
  {9409a202-21ee-4188-868b-41f8a4a31501}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:ThermostatSetpoint:DualSetpoint,
  {140b2ccb-0b7b-4048-ad3b-4129b615175f}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {4361b51a-fab0-40f4-aac5-5e1175fe1370}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b5b8bc0-c6a5-41b2-8ccd-12b6be986157}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {f7cf9ff0-0918-4712-95ab-1f4da60a8d92}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f01a9f20-ad91-4e95-9faf-fac36fd3f7b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {a78743c5-ef32-4842-b2c1-623bf1e25e57}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a10d87fb-07c8-4d78-9215-fb1e27d63dd9}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {8081e3fb-e352-4377-83db-3880642e39a9}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b764ea5-6a9d-4942-a8c2-554ef3a21e0b}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {25cbfddc-b83c-48ff-8dbe-9acc1fcb59f1}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b1d082e-5be0-40bd-862d-44556b8a97a1}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {27e9f7c8-6a96-4462-b3e3-ca09d9b473a8}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20687027-0f01-4518-8f56-e33084497e4d}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {796c8e5f-93da-4b4e-bf6b-66a51e0f78b4}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b01b7ff4-c82d-4692-a98d-39a1232d1ea2}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Heating Setpoint Temperature Schedule Name
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {fd442947-339c-45f6-81a9-eb5aa31140cc}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:RadianceParameters,
  {0299f67e-6957-41e9-9245-c673cdbae738}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {8f2a375f-b89e-43b1-aed6-cf0c20cff046}; !- Handle

OS:OutputControl:ReportingTolerances,
  {8e20ae9f-3742-4118-947b-9f84fadbd86c}; !- Handle

OS:ConvergenceLimits,
  {d50721e6-be0c-40ac-a6ba-ad2abd1dade9}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {d7dcf0b7-4640-4e01-a770-993c00ef1784}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5b217a4c-57c5-40e2-8139-c31d8a19a091}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {e326d10d-7fa4-47f8-bd02-22f47b163a2e}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {28620a86-36d7-4cfb-a487-83c87c307b7e}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {f2aaf8ab-28f3-4dbf-9f01-615748bf5108}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {36d22a2d-343d-4992-a2c0-dcbc1ef92566}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {c049162b-80ce-430f-b30e-06c3a3138c3c}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {a5f05dc5-0e72-484b-8de3-16a1abb3da2d}; !- Handle

OS:Rendering:Color,
  {23ec3c9c-5113-4410-b3a0-ff035f20feec}, !- Handle
  Rendering Color 23,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da961cf7-7dde-4531-8a89-d90ff413124a}, !- Handle
  Rendering Color 24,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0ea61b2b-666f-4475-81c9-c12277bf436b}, !- Handle
  Rendering Color 25,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1301a432-6200-4a61-913f-22075d16e62f}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e57c0a5-4963-485f-b0fc-4415792bbad0}, !- Handle
  Rendering Color 27,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d596ca7b-08f7-45e4-9261-0cd22c9fa398}, !- Handle
  Rendering Color 28,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3c7ec9b-9b27-4704-a1ff-683ef190fca4}, !- Handle
  Rendering Color 29,                     !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe6c0dce-60a8-4f58-b54a-9d8b6848cc18}, !- Handle
  Rendering Color 30,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {31110324-aded-4143-8b9a-6ee9ad124d4e}, !- Handle
  Rendering Color 31,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7ad29228-9821-4815-a052-39aaa8b28c6f}, !- Handle
  Rendering Color 32,                     !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08d50cd8-c848-4cc0-97c3-445a9a941b8d}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a70cd991-a29c-46fa-b14f-213d3f35a9c8}, !- Handle
  Rendering Color 34,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {338f02b2-6ee4-4f99-8c9c-8e531625c7e2}, !- Handle
  Rendering Color 35,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Construction,
  {4bd782b0-1f5e-4de6-8939-95e6f5d83952}, !- Handle
  Interior Window 2,                      !- Name
  {a7a3df56-f5e2-43bc-9c4e-351c2be1baad}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {91fc8c45-8472-430a-bf67-3c30b48546ea}, !- Handle
  {4bd782b0-1f5e-4de6-8939-95e6f5d83952}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {475495d8-426d-496f-b9b9-080d6701340e}, !- Handle
  Interior Window 3,                      !- Name
  {f8452fe2-34f2-4e75-8542-09e42497eb28}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {176cba81-ae12-4a74-bc3e-1afc0670f8d1}, !- Handle
  {475495d8-426d-496f-b9b9-080d6701340e}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ac11cbb3-9a1e-414d-ac70-9785aeffb83b}, !- Handle
  Interior Window 4,                      !- Name
  {0342ec3b-139c-44e7-b765-eb52a0710576}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {adb78caf-fbd0-41d3-aef7-39cea189396c}, !- Handle
  {ac11cbb3-9a1e-414d-ac70-9785aeffb83b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {c25b2423-8465-4e46-ab8e-ee7687498871}, !- Handle
  Interior Window 5,                      !- Name
  {2f27b963-2126-4161-8562-5e3ddf9ad1f4}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {dafb590d-753b-4a71-a53b-822708404b3b}, !- Handle
  {c25b2423-8465-4e46-ab8e-ee7687498871}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {451dcccc-cfe8-4403-ae5b-d33b0197cf9d}, !- Handle
  Interior Window 6,                      !- Name
  {62370506-697a-43f2-b140-b4ca6ab0daea}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {5a8fb382-6898-4c18-9eff-a2eeecba4094}, !- Handle
  {451dcccc-cfe8-4403-ae5b-d33b0197cf9d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {fd9b4b21-595e-4c09-b75f-781fa0cca937}, !- Handle
  Interior Window 7,                      !- Name
  {083a7e87-0a65-41c7-a68d-6874542fa59d}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {7f678f39-b272-4c2a-942d-8fc69ebc6562}, !- Handle
  {fd9b4b21-595e-4c09-b75f-781fa0cca937}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {ffa0a37c-622b-45f5-ab7a-9f344a43f1a8}, !- Handle
  Interior Window 8,                      !- Name
  {1b7e8cdc-ba5a-4fe4-9468-9c052d0a5f08}, !- Surface Rendering Name
  {c7284112-4af3-4dbb-88b8-275827317d3d}; !- Layer 1

OS:StandardsInformation:Construction,
  {8e325159-0272-477b-ab73-4117cf9810bd}, !- Handle
  {ffa0a37c-622b-45f5-ab7a-9f344a43f1a8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Rendering:Color,
  {a7a3df56-f5e2-43bc-9c4e-351c2be1baad}, !- Handle
  Rendering Color 36,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8452fe2-34f2-4e75-8542-09e42497eb28}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0342ec3b-139c-44e7-b765-eb52a0710576}, !- Handle
  Rendering Color 38,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f27b963-2126-4161-8562-5e3ddf9ad1f4}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {62370506-697a-43f2-b140-b4ca6ab0daea}, !- Handle
  Rendering Color 40,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {083a7e87-0a65-41c7-a68d-6874542fa59d}, !- Handle
  Rendering Color 41,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b7e8cdc-ba5a-4fe4-9468-9c052d0a5f08}, !- Handle
  Rendering Color 42,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Surface,
  {3730b64a-55df-4ee6-9afb-cdca2ba52be1}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 31.0896, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 31.0896, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 31.0896, 0,                    !- X,Y,Z Vertex 3 {m}
  2.4384, 31.0896, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ddef3e7-f5f0-4a0f-a129-47a222b29b69}, !- Handle
  Face 10,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3730b64a-55df-4ee6-9afb-cdca2ba52be1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.5778, 31.0896, 3.937,                !- X,Y,Z Vertex 1 {m}
  25.5778, 31.0896, 0.363002285714286,    !- X,Y,Z Vertex 2 {m}
  2.4638, 31.0896, 0.363002285714286,     !- X,Y,Z Vertex 3 {m}
  2.4638, 31.0896, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ff455a-d2c0-4fbd-935f-8c15756ae41d}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a612090-b4c7-43ec-8ca5-32c67b5d75e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 11.5824, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a597e1d0-2de2-4650-bd83-41873daf6242}, !- Handle
  Face 19,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a87610-60c2-4f84-b84d-c9885c69b57f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 2 {m}
  32.3088, 11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffade000-827f-4e78-93d5-b2cb1cc62830}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 8.5344, 3.9624,                !- X,Y,Z Vertex 1 {m}
  2.4384, 8.5344, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  2.4384, 8.5344, 0,                      !- X,Y,Z Vertex 3 {m}
  25.6032, 8.5344, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787e965c-26f3-40ea-b8af-ce06a57ea798}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 8.5344, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 8.5344, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  32.3088, 8.5344, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a38d85f0-5852-4a79-bc18-1b34d7a6d06a}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffba3349-dc94-47fc-8b57-12c62d116b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.3088, 8.5344, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.3088, 8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  32.3088, 11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f476d8fd-e71e-40f4-ac54-d01327487c4d}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64fd33ca-96ff-4526-97af-3d731e671451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d6343bb-9094-494e-a811-3314f416243e}, !- Handle
  Face 16,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {f476d8fd-e71e-40f4-ac54-d01327487c4d}, !- Surface Name
  {13bfdd23-353b-4047-8532-a1ca68f3addc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6032, 18.8976, 2.033016,             !- X,Y,Z Vertex 1 {m}
  25.6032, 18.8976, 0,                    !- X,Y,Z Vertex 2 {m}
  25.6032, 20.7264, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 20.7264, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5bf8100-e100-4b46-9a32-7c50325e33a3}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, 21.6408, 3.9624,                !- X,Y,Z Vertex 1 {m}
  2.4384, 21.6408, 3.9624,                !- X,Y,Z Vertex 2 {m}
  2.4384, 21.6408, 0,                     !- X,Y,Z Vertex 3 {m}
  6.4008, 21.6408, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f3ddaa7-b6ce-46f4-9d15-80191163e11e}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 21.6408, 3.9624,                !- X,Y,Z Vertex 1 {m}
  2.4384, 31.0896, 3.9624,                !- X,Y,Z Vertex 2 {m}
  2.4384, 31.0896, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 21.6408, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc8380f-a9c4-4db3-b15e-4a157980f15c}, !- Handle
  Face 8,                                 !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f3ddaa7-b6ce-46f4-9d15-80191163e11e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4384, 31.0642, 3.937,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 31.0642, 0.351563459459459,     !- X,Y,Z Vertex 2 {m}
  2.4384, 21.6662, 0.351563459459459,     !- X,Y,Z Vertex 3 {m}
  2.4384, 21.6662, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20c270ab-4909-4a5e-907a-7da7305c8e11}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4008, 17.9832, 3.9624,                !- X,Y,Z Vertex 1 {m}
  6.4008, 21.6408, 3.9624,                !- X,Y,Z Vertex 2 {m}
  6.4008, 21.6408, 0,                     !- X,Y,Z Vertex 3 {m}
  6.4008, 17.9832, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18cc2a86-e863-42ea-bbc1-0ba01f0d78db}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 8.5344, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 11.5824, 3.9624,               !- X,Y,Z Vertex 3 {m}
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 4 {m}
  25.6032, 17.9832, 3.9624,               !- X,Y,Z Vertex 5 {m}
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 6 {m}
  25.6032, 21.6408, 3.9624,               !- X,Y,Z Vertex 7 {m}
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 8 {m}
  25.6032, 24.9936, 3.9624,               !- X,Y,Z Vertex 9 {m}
  25.6032, 31.0896, 3.9624,               !- X,Y,Z Vertex 10 {m}
  2.4384, 31.0896, 3.9624,                !- X,Y,Z Vertex 11 {m}
  2.4384, 21.6408, 3.9624,                !- X,Y,Z Vertex 12 {m}
  6.4008, 21.6408, 3.9624,                !- X,Y,Z Vertex 13 {m}
  6.4008, 17.9832, 3.9624,                !- X,Y,Z Vertex 14 {m}
  2.4384, 17.9832, 3.9624,                !- X,Y,Z Vertex 15 {m}
  2.4384, 8.5344, 3.9624,                 !- X,Y,Z Vertex 16 {m}
  25.6032, 8.5344, 3.9624;                !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {401dd3bf-1941-4b47-a16e-c43bc6851aef}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 8.5344, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  2.4384, 17.9832, 3.9624,                !- X,Y,Z Vertex 2 {m}
  2.4384, 17.9832, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 8.5344, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae8a9bc1-552e-40b9-85e3-86059e500641}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.4384, 17.9832, 3.9624,                !- X,Y,Z Vertex 1 {m}
  6.4008, 17.9832, 3.9624,                !- X,Y,Z Vertex 2 {m}
  6.4008, 17.9832, 0,                     !- X,Y,Z Vertex 3 {m}
  2.4384, 17.9832, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8566789-4060-4d79-90b8-410d5e612874}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1b6b990-7c0e-41a8-afac-e6cabb1b9293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad5de4ec-1cc8-4c60-8a96-aa498ce104b8}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c14cd40-89ea-4e81-8631-22ea09108262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 24.9936, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 24.9936, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41bc2ab6-d00f-458c-b3c6-5408407f7e8e}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b35a436-ccab-4a9a-b5e3-8669cf642e30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 21.6408, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 21.6408, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795c3446-c40b-455c-91e1-4508da58c83d}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa49b44-04da-4d96-9865-f20de42268a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 31.0896, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 24.9936, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 24.9936, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 31.0896, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f676fbc-d803-45f5-9b8e-c695d8264ae8}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 8.5344, 0,                     !- X,Y,Z Vertex 1 {m}
  2.4384, 8.5344, 0,                      !- X,Y,Z Vertex 2 {m}
  2.4384, 17.9832, 0,                     !- X,Y,Z Vertex 3 {m}
  6.4008, 17.9832, 0,                     !- X,Y,Z Vertex 4 {m}
  6.4008, 21.6408, 0,                     !- X,Y,Z Vertex 5 {m}
  2.4384, 21.6408, 0,                     !- X,Y,Z Vertex 6 {m}
  2.4384, 31.0896, 0,                     !- X,Y,Z Vertex 7 {m}
  25.6032, 31.0896, 0,                    !- X,Y,Z Vertex 8 {m}
  25.6032, 24.9936, 0,                    !- X,Y,Z Vertex 9 {m}
  25.6032, 24.384, 0,                     !- X,Y,Z Vertex 10 {m}
  25.6032, 21.6408, 0,                    !- X,Y,Z Vertex 11 {m}
  25.6032, 21.336, 0,                     !- X,Y,Z Vertex 12 {m}
  25.6032, 17.9832, 0,                    !- X,Y,Z Vertex 13 {m}
  25.6032, 16.764, 0,                     !- X,Y,Z Vertex 14 {m}
  25.6032, 11.5824, 0,                    !- X,Y,Z Vertex 15 {m}
  32.3088, 11.5824, 0,                    !- X,Y,Z Vertex 16 {m}
  32.3088, 8.5344, 0;                     !- X,Y,Z Vertex 17 {m}

OS:Surface,
  {22668ec4-16ec-42c9-915e-0bdd300d71eb}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3074a5f8-996e-4952-a393-1de38876bc8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d645c4-f704-4b4d-b42d-e73bc8456a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 21.6408, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 21.6408, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9549ac87-4106-4a98-80c0-e35138a8a396}, !- Handle
  Face 27,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {318c5e7d-42f7-4178-ad92-aa045aa579f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 24.384, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  27.7368, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568c9462-bac6-45f1-9dfe-da446f6c967f}, !- Handle
  Face 23,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 24.9936, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 3 {m}
  32.004, 31.0896, 3.9624,                !- X,Y,Z Vertex 4 {m}
  25.6032, 31.0896, 3.9624,               !- X,Y,Z Vertex 5 {m}
  25.6032, 24.9936, 3.9624,               !- X,Y,Z Vertex 6 {m}
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 7 {m}
  27.7368, 24.384, 3.9624,                !- X,Y,Z Vertex 8 {m}
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 9 {m}
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 10 {m}
  30.1752, 23.7744, 3.9624;               !- X,Y,Z Vertex 11 {m}

OS:Surface,
  {7cf7bd1a-5139-4847-b34a-cac9c6f93a92}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47007a2b-cbb8-4740-a475-1abe6a1357e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  27.7368, 24.384, 3.9624,                !- X,Y,Z Vertex 2 {m}
  27.7368, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  27.7368, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c14cd40-89ea-4e81-8631-22ea09108262}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad5de4ec-1cc8-4c60-8a96-aa498ce104b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 24.9936, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 24.9936, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3c6006-0d6a-410e-9c20-800495989005}, !- Handle
  Face 25,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4811823f-6efb-45c6-9e3d-0dd072aa11f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  27.7368, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  29.5656, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4a27f0b-7b54-4247-ae2f-59f1ec2d96ee}, !- Handle
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e7ad8e5-91de-4da1-a51f-03ed037bd98c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1752, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  29.5656, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  30.1752, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b68e0b-3a62-49e6-9990-69dbb8fb4526}, !- Handle
  Face 22,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1752, 23.7744, 0,                    !- X,Y,Z Vertex 1 {m}
  29.5656, 23.7744, 0,                    !- X,Y,Z Vertex 2 {m}
  27.7368, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  27.7368, 24.384, 0,                     !- X,Y,Z Vertex 4 {m}
  25.6032, 24.384, 0,                     !- X,Y,Z Vertex 5 {m}
  25.6032, 24.9936, 0,                    !- X,Y,Z Vertex 6 {m}
  25.6032, 31.0896, 0,                    !- X,Y,Z Vertex 7 {m}
  32.004, 31.0896, 0,                     !- X,Y,Z Vertex 8 {m}
  32.004, 27.7368, 0,                     !- X,Y,Z Vertex 9 {m}
  32.004, 24.9936, 0,                     !- X,Y,Z Vertex 10 {m}
  32.004, 23.7744, 0;                     !- X,Y,Z Vertex 11 {m}

OS:Surface,
  {5e06c5bc-5449-46d3-af37-c5b09163b5ed}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a1f2b1f-dc54-418e-91b8-256a7c6974a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 1 {m}
  30.1752, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  30.1752, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  32.004, 23.7744, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa49b44-04da-4d96-9865-f20de42268a7}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {795c3446-c40b-455c-91e1-4508da58c83d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 24.9936, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 31.0896, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 31.0896, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 24.9936, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd9a7e3-c7fa-44ee-810b-83e5a1dfe42d}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0a9e795-c03e-40af-bc9b-ccc5da0d39ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 31.0896, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 27.7368, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 31.0896, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdffe067-d17e-4a71-9ea7-bc6667fb7054}, !- Handle
  Face 30,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 31.0896, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.004, 31.0896, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 31.0896, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 31.0896, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f731ee49-080d-46b7-a95d-435f14cfc49a}, !- Handle
  Face 31,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdffe067-d17e-4a71-9ea7-bc6667fb7054}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.9786, 31.0896, 3.937,                !- X,Y,Z Vertex 1 {m}
  31.9786, 31.0896, 0.34231072,           !- X,Y,Z Vertex 2 {m}
  25.6286, 31.0896, 0.34231072,           !- X,Y,Z Vertex 3 {m}
  25.6286, 31.0896, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {735fd792-d9da-4d65-aba7-2b78e3781c8f}, !- Handle
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885ca1e9-15b1-4c77-aeaf-75842b13f531}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 24.9936, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 24.9936, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 27.7368, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e3c2ade-179a-42c9-bbd7-e0e8c255650d}, !- Handle
  Face 34,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {735fd792-d9da-4d65-aba7-2b78e3781c8f}, !- Surface Name
  {86626015-4ff1-46c9-9c24-519173cc8072}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.004, 26.3652, 2.033016,              !- X,Y,Z Vertex 1 {m}
  32.004, 26.3652, 0,                     !- X,Y,Z Vertex 2 {m}
  32.004, 27.2796, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 27.2796, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a5e639-e5c7-43d2-b001-b5433a73c038}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43b87727-0c25-4550-8c65-a2d5f41778a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0537c4fb-a5e2-45d4-8a91-b03b6a36b568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 24.9936, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 24.9936, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1caca0-5344-403e-b49f-05935c4c3479}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541ab9ab-fbf3-4817-b70b-4c1deefa1ef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  27.7368, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  27.7368, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {231aa33b-1f44-432d-8372-752b82431edc}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011164d2-4791-4666-a442-4251ac4baa6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  27.7368, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {358442f5-bba5-4025-93e2-4e929f6b7576}, !- Handle
  Face 45,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {231aa33b-1f44-432d-8372-752b82431edc}, !- Surface Name
  {88c67225-47be-4efa-a5f3-ad7541a88194}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0604, 21.336, 2.033016,              !- X,Y,Z Vertex 1 {m}
  26.0604, 21.336, 0,                     !- X,Y,Z Vertex 2 {m}
  26.9748, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  26.9748, 21.336, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47007a2b-cbb8-4740-a475-1abe6a1357e9}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf7bd1a-5139-4847-b34a-cac9c6f93a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 24.384, 3.9624,                !- X,Y,Z Vertex 1 {m}
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  27.7368, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  27.7368, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf7683d-a9fb-45e0-b783-a2d161a0dfd8}, !- Handle
  Face 37,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 21.336, 0,                     !- X,Y,Z Vertex 1 {m}
  25.6032, 21.6408, 0,                    !- X,Y,Z Vertex 2 {m}
  25.6032, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  27.7368, 24.384, 0,                     !- X,Y,Z Vertex 4 {m}
  27.7368, 23.7744, 0,                    !- X,Y,Z Vertex 5 {m}
  27.7368, 21.336, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {30d645c4-f704-4b4d-b42d-e73bc8456a10}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22668ec4-16ec-42c9-915e-0bdd300d71eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 21.6408, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 21.6408, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba2c801a-d5ca-4b90-9e83-3e02171b4984}, !- Handle
  Face 38,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  27.7368, 24.384, 3.9624,                !- X,Y,Z Vertex 3 {m}
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 4 {m}
  25.6032, 21.6408, 3.9624,               !- X,Y,Z Vertex 5 {m}
  25.6032, 21.336, 3.9624;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {318c5e7d-42f7-4178-ad92-aa045aa579f7}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9549ac87-4106-4a98-80c0-e35138a8a396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 24.384, 3.9624,                !- X,Y,Z Vertex 1 {m}
  27.7368, 24.384, 3.9624,                !- X,Y,Z Vertex 2 {m}
  27.7368, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b35a436-ccab-4a9a-b5e3-8669cf642e30}, !- Handle
  Face 39,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7eec7617-e7df-4754-ae4a-9aca380bd02c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41bc2ab6-d00f-458c-b3c6-5408407f7e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 21.6408, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 21.6408, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b32f39ad-19ce-42dc-b1c6-2f9237d1cb28}, !- Handle
  Face 91,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  65.2272, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  65.2272, 16.1544, 3.9624,               !- X,Y,Z Vertex 3 {m}
  65.2272, 17.9832, 3.9624,               !- X,Y,Z Vertex 4 {m}
  60.6552, 17.9832, 3.9624,               !- X,Y,Z Vertex 5 {m}
  60.6552, 21.6408, 3.9624,               !- X,Y,Z Vertex 6 {m}
  60.6552, 27.7368, 3.9624,               !- X,Y,Z Vertex 7 {m}
  60.6552, 31.0896, 3.9624,               !- X,Y,Z Vertex 8 {m}
  42.672, 31.0896, 3.9624,                !- X,Y,Z Vertex 9 {m}
  42.672, 25.908, 3.9624,                 !- X,Y,Z Vertex 10 {m}
  42.672, 24.6888, 3.9624,                !- X,Y,Z Vertex 11 {m}
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 12 {m}
  39.624, 21.6408, 3.9624,                !- X,Y,Z Vertex 13 {m}
  39.9288, 21.6408, 3.9624,               !- X,Y,Z Vertex 14 {m}
  41.7576, 21.6408, 3.9624,               !- X,Y,Z Vertex 15 {m}
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 16 {m}
  41.7576, 16.1544, 3.9624,               !- X,Y,Z Vertex 17 {m}
  47.5488, 16.1544, 3.9624,               !- X,Y,Z Vertex 18 {m}
  52.4256, 16.1544, 3.9624,               !- X,Y,Z Vertex 19 {m}
  52.4256, 12.4968, 3.9624,               !- X,Y,Z Vertex 20 {m}
  53.9496, 12.4968, 3.9624,               !- X,Y,Z Vertex 21 {m}
  58.5216, 12.4968, 3.9624,               !- X,Y,Z Vertex 22 {m}
  58.5216, 8.8392, 3.9624,                !- X,Y,Z Vertex 23 {m}
  60.3504, 8.8392, 3.9624;                !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {44ac1a35-7b97-44e3-b057-3038bfe26122}, !- Handle
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3504, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  58.5216, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  58.5216, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  60.3504, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7655c81-4776-4ab2-8869-a80d598f6365}, !- Handle
  Face 93,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5b285c-714c-4a19-825a-f66228795ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.5216, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  58.5216, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  58.5216, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  58.5216, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {230540da-4d89-453c-90d9-df2262ce68a0}, !- Handle
  Face 94,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {d7655c81-4776-4ab2-8869-a80d598f6365}, !- Surface Name
  {d603bdb7-cabf-4542-9d64-fa778eb440db}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.5216, 9.906, 2.033016,               !- X,Y,Z Vertex 1 {m}
  58.5216, 9.906, 0,                      !- X,Y,Z Vertex 2 {m}
  58.5216, 8.9916, 0,                     !- X,Y,Z Vertex 3 {m}
  58.5216, 8.9916, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a79c4980-ffc4-4c5e-bf4b-b7e7c2eca4d8}, !- Handle
  Face 90,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3504, 8.8392, 0,                     !- X,Y,Z Vertex 1 {m}
  58.5216, 8.8392, 0,                     !- X,Y,Z Vertex 2 {m}
  58.5216, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  53.9496, 12.4968, 0,                    !- X,Y,Z Vertex 4 {m}
  52.4256, 12.4968, 0,                    !- X,Y,Z Vertex 5 {m}
  52.4256, 16.1544, 0,                    !- X,Y,Z Vertex 6 {m}
  47.5488, 16.1544, 0,                    !- X,Y,Z Vertex 7 {m}
  41.7576, 16.1544, 0,                    !- X,Y,Z Vertex 8 {m}
  41.7576, 17.9832, 0,                    !- X,Y,Z Vertex 9 {m}
  41.7576, 21.6408, 0,                    !- X,Y,Z Vertex 10 {m}
  39.9288, 21.6408, 0,                    !- X,Y,Z Vertex 11 {m}
  39.624, 21.6408, 0,                     !- X,Y,Z Vertex 12 {m}
  39.624, 24.6888, 0,                     !- X,Y,Z Vertex 13 {m}
  42.672, 24.6888, 0,                     !- X,Y,Z Vertex 14 {m}
  42.672, 25.908, 0,                      !- X,Y,Z Vertex 15 {m}
  42.672, 31.0896, 0,                     !- X,Y,Z Vertex 16 {m}
  60.6552, 31.0896, 0,                    !- X,Y,Z Vertex 17 {m}
  60.6552, 27.7368, 0,                    !- X,Y,Z Vertex 18 {m}
  60.6552, 21.6408, 0,                    !- X,Y,Z Vertex 19 {m}
  60.6552, 17.9832, 0,                    !- X,Y,Z Vertex 20 {m}
  65.2272, 17.9832, 0,                    !- X,Y,Z Vertex 21 {m}
  65.2272, 16.1544, 0,                    !- X,Y,Z Vertex 22 {m}
  65.2272, 12.4968, 0,                    !- X,Y,Z Vertex 23 {m}
  65.2272, 8.8392, 0;                     !- X,Y,Z Vertex 24 {m}

OS:Surface,
  {49a57055-0a15-4fc7-a48e-70c7ec72ccb7}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069e5a29-bcb0-4aa7-9a8f-91f523a43c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4256, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  52.4256, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  52.4256, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4256, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e072239-058a-47c1-b0bc-9ccf8395b19b}, !- Handle
  Face 98,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {49a57055-0a15-4fc7-a48e-70c7ec72ccb7}, !- Surface Name
  {49323239-2ea2-4c4f-91a0-dc7629392ab8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4256, 13.8684, 2.033016,             !- X,Y,Z Vertex 1 {m}
  52.4256, 13.8684, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4256, 12.954, 0,                     !- X,Y,Z Vertex 3 {m}
  52.4256, 12.954, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea58890-f774-4eda-9f3e-7e2edccb8ba6}, !- Handle
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ed49548-8ac4-4dd5-81a1-ea255689172f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4256, 16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  47.5488, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  47.5488, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4256, 16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e646459c-27ee-4273-a72b-c12b5acb8fcd}, !- Handle
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9496, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  52.4256, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  52.4256, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  53.9496, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e33014-8b2e-4c39-9eef-bd4e186ec797}, !- Handle
  Face 95,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1288cc72-51a4-4cc0-b7a1-92280ca3686f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.5216, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  53.9496, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  53.9496, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  58.5216, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f40a36f-85d2-444c-b24f-269d03e46b92}, !- Handle
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  41.7576, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  41.7576, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  47.5488, 16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052521e1-25b9-4dac-a5c5-6fc77403db76}, !- Handle
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf310f0-eae7-4d6c-a501-4c543e7c000d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  41.7576, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  41.7576, 16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897f1083-51d1-4762-9666-cb57b4744301}, !- Handle
  Face 102,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b932c05-f957-458d-a869-c52964f6fa32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  41.7576, 21.6408, 3.9624,               !- X,Y,Z Vertex 2 {m}
  41.7576, 21.6408, 0,                    !- X,Y,Z Vertex 3 {m}
  41.7576, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec3e0283-9a4b-4ea7-9c56-eda5cc8c7ec2}, !- Handle
  Face 103,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {897f1083-51d1-4762-9666-cb57b4744301}, !- Surface Name
  {a02f0a11-f548-4492-a50f-e2bab3613e4d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7576, 20.7264, 2.033016,             !- X,Y,Z Vertex 1 {m}
  41.7576, 20.7264, 0,                    !- X,Y,Z Vertex 2 {m}
  41.7576, 18.8976, 0,                    !- X,Y,Z Vertex 3 {m}
  41.7576, 18.8976, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3ffe21-913b-4de4-91f9-2a68dcd7bddf}, !- Handle
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0874fc1-c0de-4599-a427-1c3c5855b941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.9288, 21.6408, 3.9624,               !- X,Y,Z Vertex 1 {m}
  39.624, 21.6408, 3.9624,                !- X,Y,Z Vertex 2 {m}
  39.624, 21.6408, 0,                     !- X,Y,Z Vertex 3 {m}
  39.9288, 21.6408, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5874e91-935e-474c-a0e0-3e156465852b}, !- Handle
  Face 104,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d992226c-ce0a-4c89-9e4f-d24312756448}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 21.6408, 3.9624,               !- X,Y,Z Vertex 1 {m}
  39.9288, 21.6408, 3.9624,               !- X,Y,Z Vertex 2 {m}
  39.9288, 21.6408, 0,                    !- X,Y,Z Vertex 3 {m}
  41.7576, 21.6408, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee18548-ab49-4faf-bb6d-7e4b81e0b51d}, !- Handle
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0a1013-eaea-4b06-984c-87679545e2e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 21.6408, 3.9624,                !- X,Y,Z Vertex 1 {m}
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 2 {m}
  39.624, 24.6888, 0,                     !- X,Y,Z Vertex 3 {m}
  39.624, 21.6408, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92611949-45a5-408e-812d-4fdb41756aad}, !- Handle
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.6552, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  65.2272, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  65.2272, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  60.6552, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d4efb2-2780-4e1b-899d-cc27e122989b}, !- Handle
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  65.2272, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  65.2272, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  65.2272, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f76684a6-86c5-4b04-9f7c-9df6a32f022a}, !- Handle
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0a80e75-7b58-4a82-b3dd-52cf2a84d836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  60.3504, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  60.3504, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  65.2272, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {770d1461-dd7a-4612-889b-9c557c24556c}, !- Handle
  Face 125,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {f76684a6-86c5-4b04-9f7c-9df6a32f022a}, !- Surface Name
  {760bf0a8-b54b-43f4-975d-c5608e56d252}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.8076, 8.8392, 2.033016,              !- X,Y,Z Vertex 1 {m}
  60.8076, 8.8392, 0,                     !- X,Y,Z Vertex 2 {m}
  61.722, 8.8392, 0,                      !- X,Y,Z Vertex 3 {m}
  61.722, 8.8392, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1408eb64-c6bc-4c18-9444-4501530397c1}, !- Handle
  Face 121,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  65.2272, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  65.2272, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  65.2272, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f998e62a-3632-42ea-86aa-03d98f8a5730}, !- Handle
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  65.2272, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  65.2272, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  65.2272, 16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44c91d9b-c339-4771-8589-54a7ef11de06}, !- Handle
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11551f8b-4523-4844-9583-ead208cb9cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 24.6888, 3.9624,                !- X,Y,Z Vertex 1 {m}
  42.672, 25.908, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  42.672, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 24.6888, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bbdd7ab-c118-4cbc-95ac-b6d5eabac1eb}, !- Handle
  Face 110,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44c91d9b-c339-4771-8589-54a7ef11de06}, !- Surface Name
  {e63acead-6872-4cbd-8627-0912778564e8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.672, 25.8826, 3.937,                 !- X,Y,Z Vertex 1 {m}
  42.672, 25.8826, 0.215789565217392,     !- X,Y,Z Vertex 2 {m}
  42.672, 24.7142, 0.215789565217392,     !- X,Y,Z Vertex 3 {m}
  42.672, 24.7142, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b9843c1-6829-4537-86c2-1483dfd40005}, !- Handle
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 31.0896, 3.9624,                !- X,Y,Z Vertex 1 {m}
  60.6552, 31.0896, 3.9624,               !- X,Y,Z Vertex 2 {m}
  60.6552, 31.0896, 0,                    !- X,Y,Z Vertex 3 {m}
  42.672, 31.0896, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {976a8914-ebf1-41d9-b7a2-6aa2093526ec}, !- Handle
  Face 114,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b9843c1-6829-4537-86c2-1483dfd40005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.6298, 31.0896, 3.937,                !- X,Y,Z Vertex 1 {m}
  60.6298, 31.0896, 0.360737563739378,    !- X,Y,Z Vertex 2 {m}
  42.6974, 31.0896, 0.360737563739378,    !- X,Y,Z Vertex 3 {m}
  42.6974, 31.0896, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b882295-f4b0-4544-aa0e-0b5b5e9ab626}, !- Handle
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35af795f-995a-460e-9f51-db284732cfb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 25.908, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  42.672, 31.0896, 3.9624,                !- X,Y,Z Vertex 2 {m}
  42.672, 31.0896, 0,                     !- X,Y,Z Vertex 3 {m}
  42.672, 25.908, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a59078c-a044-46a6-8bc5-6edb0d104040}, !- Handle
  Face 112,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b882295-f4b0-4544-aa0e-0b5b5e9ab626}, !- Surface Name
  {bf40eec1-02c9-46ad-8482-6659c9d89c4c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.672, 31.0642, 3.937,                 !- X,Y,Z Vertex 1 {m}
  42.672, 31.0642, 0.335531485148515,     !- X,Y,Z Vertex 2 {m}
  42.672, 25.9334, 0.335531485148515,     !- X,Y,Z Vertex 3 {m}
  42.672, 25.9334, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7a1bec5-8449-4007-a28c-47f9d7411c2b}, !- Handle
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.6552, 31.0896, 3.9624,               !- X,Y,Z Vertex 1 {m}
  60.6552, 27.7368, 3.9624,               !- X,Y,Z Vertex 2 {m}
  60.6552, 27.7368, 0,                    !- X,Y,Z Vertex 3 {m}
  60.6552, 31.0896, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a196c30e-1c15-47ee-812c-127f8bf744bd}, !- Handle
  Face 116,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7a1bec5-8449-4007-a28c-47f9d7411c2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.6552, 27.7622, 3.937,                !- X,Y,Z Vertex 1 {m}
  60.6552, 27.7622, 0.315976,             !- X,Y,Z Vertex 2 {m}
  60.6552, 31.0642, 0.315976,             !- X,Y,Z Vertex 3 {m}
  60.6552, 31.0642, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a197ed43-ebab-4a31-9575-9a3514ec618c}, !- Handle
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.6552, 27.7368, 3.9624,               !- X,Y,Z Vertex 1 {m}
  60.6552, 21.6408, 3.9624,               !- X,Y,Z Vertex 2 {m}
  60.6552, 21.6408, 0,                    !- X,Y,Z Vertex 3 {m}
  60.6552, 27.7368, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {586af1af-ee20-41ed-8544-230f83bc8438}, !- Handle
  Face 118,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a197ed43-ebab-4a31-9575-9a3514ec618c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.6552, 21.6662, 3.937,                !- X,Y,Z Vertex 1 {m}
  60.6552, 21.6662, 0.340872268907564,    !- X,Y,Z Vertex 2 {m}
  60.6552, 27.7114, 0.340872268907564,    !- X,Y,Z Vertex 3 {m}
  60.6552, 27.7114, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415b421b-873e-4f64-95b3-0ccf273bef58}, !- Handle
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.6552, 21.6408, 3.9624,               !- X,Y,Z Vertex 1 {m}
  60.6552, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  60.6552, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  60.6552, 21.6408, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cfbda5-be80-4509-adb2-c5cabc094ca0}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd7f77cf-4a0d-4c73-a3c2-765b6ff31015}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b266b3b-9694-46e6-9b63-288e6df97ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 1 {m}
  42.672, 24.6888, 3.9624,                !- X,Y,Z Vertex 2 {m}
  42.672, 24.6888, 0,                     !- X,Y,Z Vertex 3 {m}
  39.624, 24.6888, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1e1b38c-b250-4291-9656-db508a6080a4}, !- Handle
  Face 108,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {49cfbda5-be80-4509-adb2-c5cabc094ca0}, !- Surface Name
  {dcbe1ed8-0083-41a7-b079-f38c21b21604}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.5196, 24.6888, 2.033016,             !- X,Y,Z Vertex 1 {m}
  42.5196, 24.6888, 0,                    !- X,Y,Z Vertex 2 {m}
  41.6052, 24.6888, 0,                    !- X,Y,Z Vertex 3 {m}
  41.6052, 24.6888, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e897368-ed02-4644-8b5d-589de5ab2a2b}, !- Handle
  Face 207,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0631da-5d7f-41ec-8ee0-136105c8991b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3504, 5.1816, 3.9624,                !- X,Y,Z Vertex 1 {m}
  60.3504, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  60.3504, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  60.3504, 5.1816, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5a16aae-ff10-4917-99cc-b0cce8ac05e8}, !- Handle
  Face 208,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e897368-ed02-4644-8b5d-589de5ab2a2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.3504, 8.8138, 3.937,                 !- X,Y,Z Vertex 1 {m}
  60.3504, 8.8138, 0.320612394366197,     !- X,Y,Z Vertex 2 {m}
  60.3504, 5.207, 0.320612394366197,      !- X,Y,Z Vertex 3 {m}
  60.3504, 5.207, 3.937;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0a80e75-7b58-4a82-b3dd-52cf2a84d836}, !- Handle
  Face 209,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0631da-5d7f-41ec-8ee0-136105c8991b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f76684a6-86c5-4b04-9f7c-9df6a32f022a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3504, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  65.2272, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  65.2272, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  60.3504, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {760bf0a8-b54b-43f4-975d-c5608e56d252}, !- Handle
  Face 210,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {e0a80e75-7b58-4a82-b3dd-52cf2a84d836}, !- Surface Name
  {770d1461-dd7a-4612-889b-9c557c24556c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.722, 8.8392, 2.033016,               !- X,Y,Z Vertex 1 {m}
  61.722, 8.8392, 0,                      !- X,Y,Z Vertex 2 {m}
  60.8076, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  60.8076, 8.8392, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4387976-3dea-4603-88df-0426d06afbb6}, !- Handle
  Face 149,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0631da-5d7f-41ec-8ee0-136105c8991b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 5.1816, 3.9624,                !- X,Y,Z Vertex 1 {m}
  60.3504, 5.1816, 3.9624,                !- X,Y,Z Vertex 2 {m}
  60.3504, 5.1816, 0,                     !- X,Y,Z Vertex 3 {m}
  65.2272, 5.1816, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a81490b8-ef6f-44b1-a0a0-f0659a7018ab}, !- Handle
  Face 211,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f0631da-5d7f-41ec-8ee0-136105c8991b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 5.1816, 3.9624,                !- X,Y,Z Vertex 1 {m}
  65.2272, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  60.3504, 8.8392, 3.9624,                !- X,Y,Z Vertex 3 {m}
  60.3504, 5.1816, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f38534-8a2f-4d31-a22c-41637271a846}, !- Handle
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f0631da-5d7f-41ec-8ee0-136105c8991b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.2272, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  65.2272, 5.1816, 3.9624,                !- X,Y,Z Vertex 2 {m}
  65.2272, 5.1816, 0,                     !- X,Y,Z Vertex 3 {m}
  65.2272, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0eb79d7-8544-425a-b7ec-af8f64538a78}, !- Handle
  Face 212,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f0631da-5d7f-41ec-8ee0-136105c8991b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.3504, 5.1816, 0,                     !- X,Y,Z Vertex 1 {m}
  60.3504, 8.8392, 0,                     !- X,Y,Z Vertex 2 {m}
  65.2272, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  65.2272, 5.1816, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57299148-e96e-41b6-83e9-c520c893ff20}, !- Handle
  Face 81,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 33.8328, 0,                    !- X,Y,Z Vertex 1 {m}
  35.6616, 31.0896, 0,                    !- X,Y,Z Vertex 2 {m}
  35.6616, 27.7368, 0,                    !- X,Y,Z Vertex 3 {m}
  32.004, 27.7368, 0,                     !- X,Y,Z Vertex 4 {m}
  32.004, 31.0896, 0,                     !- X,Y,Z Vertex 5 {m}
  32.004, 33.8328, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c1643371-5897-43d3-886a-d7e4199b91b8}, !- Handle
  Face 82,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 33.8328, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 31.0896, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 3 {m}
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 4 {m}
  35.6616, 31.0896, 3.9624,               !- X,Y,Z Vertex 5 {m}
  35.6616, 33.8328, 3.9624;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {71e4f774-9c05-4bea-8089-08b3c8d7bc28}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29430b98-00d0-4ab7-9655-75bae0da5e3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 31.0896, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 27.7368, 0,                    !- X,Y,Z Vertex 3 {m}
  35.6616, 31.0896, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9b8467-ddbf-4e80-a472-9cfbe71164ea}, !- Handle
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 31.0896, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 33.8328, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 33.8328, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 31.0896, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0a9e795-c03e-40af-bc9b-ccc5da0d39ff}, !- Handle
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd9a7e3-c7fa-44ee-810b-83e5a1dfe42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 31.0896, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 31.0896, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 27.7368, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b06d31d-a681-49dd-be4b-71f4be2ecc33}, !- Handle
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa5e3753-4b89-42c2-a980-ccc5e59ed9a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 27.7368, 0,                     !- X,Y,Z Vertex 3 {m}
  35.6616, 27.7368, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b855c4-44be-4d86-bc73-7ac80e080d22}, !- Handle
  Face 86,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {2b06d31d-a681-49dd-be4b-71f4be2ecc33}, !- Surface Name
  {fb3759d7-9bc5-41a8-b323-c4ecf7d4d797}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.0708, 27.7368, 2.033016,             !- X,Y,Z Vertex 1 {m}
  33.0708, 27.7368, 0,                    !- X,Y,Z Vertex 2 {m}
  33.9852, 27.7368, 0,                    !- X,Y,Z Vertex 3 {m}
  33.9852, 27.7368, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1951d8c9-28a3-44a0-a1d5-34907ecba2c5}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 33.8328, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.6616, 33.8328, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 33.8328, 0,                    !- X,Y,Z Vertex 3 {m}
  32.004, 33.8328, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba4254a-a558-4a3d-a220-23afb51b08ab}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {623b69d8-d3c4-48a5-8806-947789caada1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 33.8328, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.6616, 31.0896, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 31.0896, 0,                    !- X,Y,Z Vertex 3 {m}
  35.6616, 33.8328, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0210495-0156-47d6-a4d9-4c51a2096748}, !- Handle
  Face 47,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2aea5473-6c62-4b23-84c9-1167096e6404}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 3 {m}
  29.5656, 23.7744, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476be151-5883-49d1-aa01-a17bc997ddca}, !- Handle
  Face 46,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2aea5473-6c62-4b23-84c9-1167096e6404}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5656, 23.7744, 0,                    !- X,Y,Z Vertex 1 {m}
  29.5656, 21.336, 0,                     !- X,Y,Z Vertex 2 {m}
  27.7368, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  27.7368, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5c6a7a-d361-4a4f-977b-fe0925a4090d}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aea5473-6c62-4b23-84c9-1167096e6404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {592785e1-b2ed-4af7-b572-fb70bdd138af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  27.7368, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  29.5656, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5933fb56-b416-4ea5-8447-e16684d38dee}, !- Handle
  Face 50,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {ed5c6a7a-d361-4a4f-977b-fe0925a4090d}, !- Surface Name
  {9f5f229d-e6ef-4957-bc0e-1a562917c513}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.194, 21.336, 2.033016,               !- X,Y,Z Vertex 1 {m}
  28.194, 21.336, 0,                      !- X,Y,Z Vertex 2 {m}
  29.1084, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  29.1084, 21.336, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4811823f-6efb-45c6-9e3d-0dd072aa11f9}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aea5473-6c62-4b23-84c9-1167096e6404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b3c6006-0d6a-410e-9c20-800495989005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  29.5656, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  27.7368, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541ab9ab-fbf3-4817-b70b-4c1deefa1ef6}, !- Handle
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aea5473-6c62-4b23-84c9-1167096e6404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb1caca0-5344-403e-b49f-05935c4c3479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  27.7368, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  27.7368, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  27.7368, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b1dd85-e98a-4355-8b4d-d640d8e554c5}, !- Handle
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2aea5473-6c62-4b23-84c9-1167096e6404}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f29030d-7a3c-42b6-bfc9-43f00acf93c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  29.5656, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  29.5656, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbe1d16-e371-4c1b-ba20-c2f010dcab71}, !- Handle
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76844ed4-82ce-46e1-90f3-48c7b5413806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.3088, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  32.3088, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f373c55-554a-4815-a545-17832858104d}, !- Handle
  Face 181,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7546af-441e-425c-a53d-7c1a594e15ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.3088, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  32.3088, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  35.6616, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a9cddc-fe69-4685-a30d-1fadcbfbf479}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5fcf1a9-0da9-4376-85dc-b1e23fa2d226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 17.9832, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.6616, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  39.624, 17.9832, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {847b5390-f0d9-4abb-9164-3018daaffaff}, !- Handle
  Face 180,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {d2a9cddc-fe69-4685-a30d-1fadcbfbf479}, !- Surface Name
  {5ad99c4b-2988-481b-8117-33d2149f6918}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.814, 17.9832, 2.033016,              !- X,Y,Z Vertex 1 {m}
  35.814, 17.9832, 0,                     !- X,Y,Z Vertex 2 {m}
  36.7284, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  36.7284, 17.9832, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d992226c-ce0a-4c89-9e4f-d24312756448}, !- Handle
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5874e91-935e-474c-a0e0-3e156465852b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.9288, 21.6408, 3.9624,               !- X,Y,Z Vertex 1 {m}
  41.7576, 21.6408, 3.9624,               !- X,Y,Z Vertex 2 {m}
  41.7576, 21.6408, 0,                    !- X,Y,Z Vertex 3 {m}
  39.9288, 21.6408, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0874fc1-c0de-4599-a427-1c3c5855b941}, !- Handle
  Face 174,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3ffe21-913b-4de4-91f9-2a68dcd7bddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 21.6408, 3.9624,                !- X,Y,Z Vertex 1 {m}
  39.9288, 21.6408, 3.9624,               !- X,Y,Z Vertex 2 {m}
  39.9288, 21.6408, 0,                    !- X,Y,Z Vertex 3 {m}
  39.624, 21.6408, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b932c05-f957-458d-a869-c52964f6fa32}, !- Handle
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {897f1083-51d1-4762-9666-cb57b4744301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 21.6408, 3.9624,               !- X,Y,Z Vertex 1 {m}
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  41.7576, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  41.7576, 21.6408, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a02f0a11-f548-4492-a50f-e2bab3613e4d}, !- Handle
  Face 177,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {0b932c05-f957-458d-a869-c52964f6fa32}, !- Surface Name
  {ec3e0283-9a4b-4ea7-9c56-eda5cc8c7ec2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.7576, 18.8976, 2.033016,             !- X,Y,Z Vertex 1 {m}
  41.7576, 18.8976, 0,                    !- X,Y,Z Vertex 2 {m}
  41.7576, 20.7264, 0,                    !- X,Y,Z Vertex 3 {m}
  41.7576, 20.7264, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0a1013-eaea-4b06-984c-87679545e2e9}, !- Handle
  Face 173,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ee18548-ab49-4faf-bb6d-7e4b81e0b51d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 1 {m}
  39.624, 21.6408, 3.9624,                !- X,Y,Z Vertex 2 {m}
  39.624, 21.6408, 0,                     !- X,Y,Z Vertex 3 {m}
  39.624, 24.6888, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2f622b-e265-4bcf-af59-e781e3da449c}, !- Handle
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db12fae-dcbc-433d-8801-37659740acd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  39.624, 17.9832, 3.9624,                !- X,Y,Z Vertex 2 {m}
  39.624, 17.9832, 0,                     !- X,Y,Z Vertex 3 {m}
  41.7576, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fa27ab-3f5c-4bc8-999c-aa1cf06e41bf}, !- Handle
  Face 183,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c69300a9-edaa-43f2-acdd-e95bf08c175f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 16.764, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  32.004, 16.764, 0,                      !- X,Y,Z Vertex 3 {m}
  32.3088, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fecfd1b-e475-4a72-86f6-f756bae31420}, !- Handle
  Face 150,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 16.764, 0,                      !- X,Y,Z Vertex 1 {m}
  25.6032, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  25.6032, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 21.336, 0,                     !- X,Y,Z Vertex 4 {m}
  27.7368, 21.336, 0,                     !- X,Y,Z Vertex 5 {m}
  29.5656, 21.336, 0,                     !- X,Y,Z Vertex 6 {m}
  32.004, 21.336, 0,                      !- X,Y,Z Vertex 7 {m}
  32.004, 23.7744, 0,                     !- X,Y,Z Vertex 8 {m}
  32.004, 24.9936, 0,                     !- X,Y,Z Vertex 9 {m}
  32.004, 27.7368, 0,                     !- X,Y,Z Vertex 10 {m}
  35.6616, 27.7368, 0,                    !- X,Y,Z Vertex 11 {m}
  35.6616, 26.2128, 0,                    !- X,Y,Z Vertex 12 {m}
  35.6616, 25.908, 0,                     !- X,Y,Z Vertex 13 {m}
  39.624, 25.908, 0,                      !- X,Y,Z Vertex 14 {m}
  39.624, 24.6888, 0,                     !- X,Y,Z Vertex 15 {m}
  39.624, 21.6408, 0,                     !- X,Y,Z Vertex 16 {m}
  39.9288, 21.6408, 0,                    !- X,Y,Z Vertex 17 {m}
  41.7576, 21.6408, 0,                    !- X,Y,Z Vertex 18 {m}
  41.7576, 17.9832, 0,                    !- X,Y,Z Vertex 19 {m}
  39.624, 17.9832, 0,                     !- X,Y,Z Vertex 20 {m}
  35.6616, 17.9832, 0,                    !- X,Y,Z Vertex 21 {m}
  32.3088, 17.9832, 0,                    !- X,Y,Z Vertex 22 {m}
  32.3088, 16.764, 0;                     !- X,Y,Z Vertex 23 {m}

OS:Surface,
  {1e949b5a-a0aa-43fe-b2c8-b3051a58f710}, !- Handle
  Face 152,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0c1aa2e-489a-434a-bf2d-bc2a8904f19e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 16.764, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8f2f6b9-30e1-4127-9d79-ba9bdee7e8da}, !- Handle
  Face 153,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {1e949b5a-a0aa-43fe-b2c8-b3051a58f710}, !- Surface Name
  {8f47d57d-54a2-419d-823f-f0d4f8bf8bc7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.0416, 16.764, 2.033016,              !- X,Y,Z Vertex 1 {m}
  28.0416, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  29.8704, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  29.8704, 16.764, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1b6b990-7c0e-41a8-afac-e6cabb1b9293}, !- Handle
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8566789-4060-4d79-90b8-410d5e612874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  25.6032, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64fd33ca-96ff-4526-97af-3d731e671451}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f476d8fd-e71e-40f4-ac54-d01327487c4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13bfdd23-353b-4047-8532-a1ca68f3addc}, !- Handle
  Face 156,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {64fd33ca-96ff-4526-97af-3d731e671451}, !- Surface Name
  {2d6343bb-9094-494e-a811-3314f416243e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.6032, 20.7264, 2.033016,             !- X,Y,Z Vertex 1 {m}
  25.6032, 20.7264, 0,                    !- X,Y,Z Vertex 2 {m}
  25.6032, 18.8976, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 18.8976, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1364682f-9fc0-4d58-8625-6b8b387fcdea}, !- Handle
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcc42af5-279c-44b3-a291-2723af294611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 21.336, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  32.004, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  29.5656, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fa510e7-3d01-4690-8b1f-035e80e55d81}, !- Handle
  Face 162,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {1364682f-9fc0-4d58-8625-6b8b387fcdea}, !- Surface Name
  {40791be3-cb75-4cbf-a881-e54fa910510e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.242, 21.336, 2.033016,               !- X,Y,Z Vertex 1 {m}
  31.242, 21.336, 0,                      !- X,Y,Z Vertex 2 {m}
  30.3276, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  30.3276, 21.336, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592785e1-b2ed-4af7-b572-fb70bdd138af}, !- Handle
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed5c6a7a-d361-4a4f-977b-fe0925a4090d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  29.5656, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  27.7368, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f5f229d-e6ef-4957-bc0e-1a562917c513}, !- Handle
  Face 160,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {592785e1-b2ed-4af7-b572-fb70bdd138af}, !- Surface Name
  {5933fb56-b416-4ea5-8447-e16684d38dee}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.1084, 21.336, 2.033016,              !- X,Y,Z Vertex 1 {m}
  29.1084, 21.336, 0,                     !- X,Y,Z Vertex 2 {m}
  28.194, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  28.194, 21.336, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011164d2-4791-4666-a442-4251ac4baa6a}, !- Handle
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231aa33b-1f44-432d-8372-752b82431edc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  27.7368, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88c67225-47be-4efa-a5f3-ad7541a88194}, !- Handle
  Face 158,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {011164d2-4791-4666-a442-4251ac4baa6a}, !- Surface Name
  {358442f5-bba5-4025-93e2-4e929f6b7576}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.9748, 21.336, 2.033016,              !- X,Y,Z Vertex 1 {m}
  26.9748, 21.336, 0,                     !- X,Y,Z Vertex 2 {m}
  26.0604, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  26.0604, 21.336, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5112d3ff-daf5-4838-ae47-a9ce07f26e81}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a070ce-2638-4206-ba73-2a4e68621510}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 21.336, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 21.336, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e13f1d-a08c-4f11-b760-c0a6230e7d64}, !- Handle
  Face 151,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.3088, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 17.9832, 3.9624,               !- X,Y,Z Vertex 3 {m}
  39.624, 17.9832, 3.9624,                !- X,Y,Z Vertex 4 {m}
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 5 {m}
  41.7576, 21.6408, 3.9624,               !- X,Y,Z Vertex 6 {m}
  39.9288, 21.6408, 3.9624,               !- X,Y,Z Vertex 7 {m}
  39.624, 21.6408, 3.9624,                !- X,Y,Z Vertex 8 {m}
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 9 {m}
  39.624, 25.908, 3.9624,                 !- X,Y,Z Vertex 10 {m}
  35.6616, 25.908, 3.9624,                !- X,Y,Z Vertex 11 {m}
  35.6616, 26.2128, 3.9624,               !- X,Y,Z Vertex 12 {m}
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 13 {m}
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 14 {m}
  32.004, 24.9936, 3.9624,                !- X,Y,Z Vertex 15 {m}
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 16 {m}
  32.004, 21.336, 3.9624,                 !- X,Y,Z Vertex 17 {m}
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 18 {m}
  27.7368, 21.336, 3.9624,                !- X,Y,Z Vertex 19 {m}
  25.6032, 21.336, 3.9624,                !- X,Y,Z Vertex 20 {m}
  25.6032, 17.9832, 3.9624,               !- X,Y,Z Vertex 21 {m}
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 22 {m}
  32.004, 16.764, 3.9624;                 !- X,Y,Z Vertex 23 {m}

OS:Surface,
  {885ca1e9-15b1-4c77-aeaf-75842b13f531}, !- Handle
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {735fd792-d9da-4d65-aba7-2b78e3781c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 24.9936, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 27.7368, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 24.9936, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86626015-4ff1-46c9-9c24-519173cc8072}, !- Handle
  Face 166,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {885ca1e9-15b1-4c77-aeaf-75842b13f531}, !- Surface Name
  {4e3c2ade-179a-42c9-bbd7-e0e8c255650d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.004, 27.2796, 2.033016,              !- X,Y,Z Vertex 1 {m}
  32.004, 27.2796, 0,                     !- X,Y,Z Vertex 2 {m}
  32.004, 26.3652, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 26.3652, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2cf4d0-42e2-4f70-a9bf-870603e539b5}, !- Handle
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {249a4ca1-caa3-4827-8e1d-aad79539225e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.6616, 26.2128, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 26.2128, 0,                    !- X,Y,Z Vertex 3 {m}
  35.6616, 27.7368, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0537c4fb-a5e2-45d4-8a91-b03b6a36b568}, !- Handle
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a5e639-e5c7-43d2-b001-b5433a73c038}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 24.9936, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 24.9936, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 23.7744, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {056df94c-910a-4e62-9656-ac6906f5f17b}, !- Handle
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ab4fe7-a405-4c79-9d64-70ddcff2d9d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 26.2128, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.6616, 25.908, 3.9624,                !- X,Y,Z Vertex 2 {m}
  35.6616, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  35.6616, 26.2128, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5927021-3f91-4da1-9e5e-d9fdbcddd2cb}, !- Handle
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d18ac9c-d63b-464c-9503-225543a17871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 25.908, 3.9624,                !- X,Y,Z Vertex 1 {m}
  39.624, 25.908, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  39.624, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  35.6616, 25.908, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93195a27-9375-473d-8cbd-937a3afb2ddc}, !- Handle
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e682e3da-f757-480f-b189-747a601bc36e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 25.908, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 2 {m}
  39.624, 24.6888, 0,                     !- X,Y,Z Vertex 3 {m}
  39.624, 25.908, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5e3753-4b89-42c2-a980-ccc5e59ed9a7}, !- Handle
  Face 167,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96df67df-722d-4e5c-a42b-b513d871324c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b06d31d-a681-49dd-be4b-71f4be2ecc33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 27.7368, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 27.7368, 0,                    !- X,Y,Z Vertex 3 {m}
  32.004, 27.7368, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb3759d7-9bc5-41a8-b323-c4ecf7d4d797}, !- Handle
  Face 168,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {aa5e3753-4b89-42c2-a980-ccc5e59ed9a7}, !- Surface Name
  {f7b855c4-44be-4d86-bc73-7ac80e080d22}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.9852, 27.7368, 2.033016,             !- X,Y,Z Vertex 1 {m}
  33.9852, 27.7368, 0,                    !- X,Y,Z Vertex 2 {m}
  33.0708, 27.7368, 0,                    !- X,Y,Z Vertex 3 {m}
  33.0708, 27.7368, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1f67d0-02c7-49c1-8b31-b9e79b6548a1}, !- Handle
  Face 62,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 11.5824, 3.9624,               !- X,Y,Z Vertex 3 {m}
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 4 {m}
  32.3088, 16.764, 3.9624;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {0d433d39-2bd7-48fe-82ae-3889d4fd4c1f}, !- Handle
  Face 61,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 16.764, 0,                     !- X,Y,Z Vertex 1 {m}
  32.3088, 11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  25.6032, 11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  25.6032, 16.764, 0,                     !- X,Y,Z Vertex 4 {m}
  32.004, 16.764, 0;                      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {31f24a17-fbb1-44fa-8e6b-67e92737fecf}, !- Handle
  Face 63,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f94c697-66d0-4a05-878d-0af02b7563d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 2 {m}
  32.3088, 11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  32.3088, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a87610-60c2-4f84-b84d-c9885c69b57f}, !- Handle
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a597e1d0-2de2-4650-bd83-41873daf6242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 11.5824, 3.9624,               !- X,Y,Z Vertex 2 {m}
  25.6032, 11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  32.3088, 11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69300a9-edaa-43f2-acdd-e95bf08c175f}, !- Handle
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fa27ab-3f5c-4bc8-999c-aa1cf06e41bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.3088, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 16.764, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c1aa2e-489a-434a-bf2d-bc2a8904f19e}, !- Handle
  Face 66,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e949b5a-a0aa-43fe-b2c8-b3051a58f710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 16.764, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  32.004, 16.764, 0,                      !- X,Y,Z Vertex 3 {m}
  25.6032, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f47d57d-54a2-419d-823f-f0d4f8bf8bc7}, !- Handle
  Face 67,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {b0c1aa2e-489a-434a-bf2d-bc2a8904f19e}, !- Surface Name
  {a8f2f6b9-30e1-4127-9d79-ba9bdee7e8da}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.8704, 16.764, 2.033016,              !- X,Y,Z Vertex 1 {m}
  29.8704, 16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  28.0416, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  28.0416, 16.764, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a612090-b4c7-43ec-8ca5-32c67b5d75e3}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b037f07d-9b8e-4b4d-8917-f22347a9f0ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4ff455a-d2c0-4fbd-935f-8c15756ae41d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.6032, 11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.6032, 16.764, 3.9624,                !- X,Y,Z Vertex 2 {m}
  25.6032, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  25.6032, 11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {accdd9c9-9096-4ca6-9dec-fa7ea18140a0}, !- Handle
  Face 126,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ea16ea1e-c48f-4135-aa97-aa35b6e9aafb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 12.4968, 0,                    !- X,Y,Z Vertex 1 {m}
  47.5488, 16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  52.4256, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4256, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a11eac-976e-4e43-bd80-920a4eb1f3d3}, !- Handle
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea16ea1e-c48f-4135-aa97-aa35b6e9aafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  47.5488, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  47.5488, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  47.5488, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a3710bd-a906-4fc4-8589-aa667c84c4dd}, !- Handle
  Face 129,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6a11eac-976e-4e43-bd80-920a4eb1f3d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5488, 16.129, 3.937,                 !- X,Y,Z Vertex 1 {m}
  47.5488, 16.129, 0.320612394366197,     !- X,Y,Z Vertex 2 {m}
  47.5488, 12.5222, 0.320612394366197,    !- X,Y,Z Vertex 3 {m}
  47.5488, 12.5222, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a5227a-2a6f-4eb1-87f4-0deda24ff8b3}, !- Handle
  Face 127,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ea16ea1e-c48f-4135-aa97-aa35b6e9aafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4256, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  52.4256, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  47.5488, 16.1544, 3.9624,               !- X,Y,Z Vertex 3 {m}
  47.5488, 12.4968, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed49548-8ac4-4dd5-81a1-ea255689172f}, !- Handle
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea16ea1e-c48f-4135-aa97-aa35b6e9aafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea58890-f774-4eda-9f3e-7e2edccb8ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.5488, 16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  52.4256, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  52.4256, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  47.5488, 16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069e5a29-bcb0-4aa7-9a8f-91f523a43c68}, !- Handle
  Face 131,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea16ea1e-c48f-4135-aa97-aa35b6e9aafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a57055-0a15-4fc7-a48e-70c7ec72ccb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4256, 16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  52.4256, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  52.4256, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4256, 16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49323239-2ea2-4c4f-91a0-dc7629392ab8}, !- Handle
  Face 132,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {069e5a29-bcb0-4aa7-9a8f-91f523a43c68}, !- Surface Name
  {5e072239-058a-47c1-b0bc-9ccf8395b19b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  52.4256, 12.954, 2.033016,              !- X,Y,Z Vertex 1 {m}
  52.4256, 12.954, 0,                     !- X,Y,Z Vertex 2 {m}
  52.4256, 13.8684, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4256, 13.8684, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ad09a0-8b62-4c15-bd51-2ca994bff6da}, !- Handle
  Face 133,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ea16ea1e-c48f-4135-aa97-aa35b6e9aafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4256, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  47.5488, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  47.5488, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  52.4256, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62de706-f804-4fdb-853f-262e1100d007}, !- Handle
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {459bf645-b717-4d0a-828d-03235e575113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.5216, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  53.9496, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  53.9496, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  58.5216, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12c8e82-8d67-43c5-b32d-e3e67e9ce001}, !- Handle
  Face 135,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {459bf645-b717-4d0a-828d-03235e575113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.5216, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  58.5216, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  53.9496, 12.4968, 3.9624,               !- X,Y,Z Vertex 3 {m}
  53.9496, 8.8392, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5b285c-714c-4a19-825a-f66228795ff4}, !- Handle
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {459bf645-b717-4d0a-828d-03235e575113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7655c81-4776-4ab2-8869-a80d598f6365}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.5216, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  58.5216, 8.8392, 3.9624,                !- X,Y,Z Vertex 2 {m}
  58.5216, 8.8392, 0,                     !- X,Y,Z Vertex 3 {m}
  58.5216, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d603bdb7-cabf-4542-9d64-fa778eb440db}, !- Handle
  Face 140,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {2b5b285c-714c-4a19-825a-f66228795ff4}, !- Surface Name
  {230540da-4d89-453c-90d9-df2262ce68a0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  58.5216, 8.9916, 2.033016,              !- X,Y,Z Vertex 1 {m}
  58.5216, 8.9916, 0,                     !- X,Y,Z Vertex 2 {m}
  58.5216, 9.906, 0,                      !- X,Y,Z Vertex 3 {m}
  58.5216, 9.906, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1288cc72-51a4-4cc0-b7a1-92280ca3686f}, !- Handle
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {459bf645-b717-4d0a-828d-03235e575113}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e33014-8b2e-4c39-9eef-bd4e186ec797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9496, 12.4968, 3.9624,               !- X,Y,Z Vertex 1 {m}
  58.5216, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  58.5216, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  53.9496, 12.4968, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f42cf5b-c12d-40fe-85e5-343f0e521491}, !- Handle
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {459bf645-b717-4d0a-828d-03235e575113}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9496, 8.8392, 3.9624,                !- X,Y,Z Vertex 1 {m}
  53.9496, 12.4968, 3.9624,               !- X,Y,Z Vertex 2 {m}
  53.9496, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  53.9496, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78457f79-3da4-4251-8e7c-c9010c42c625}, !- Handle
  Face 137,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f42cf5b-c12d-40fe-85e5-343f0e521491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9496, 12.4714, 3.937,                !- X,Y,Z Vertex 1 {m}
  53.9496, 12.4714, 0.320612394366197,    !- X,Y,Z Vertex 2 {m}
  53.9496, 8.8646, 0.320612394366197,     !- X,Y,Z Vertex 3 {m}
  53.9496, 8.8646, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdeb9dd2-f9f1-49ae-afaf-6ff335428040}, !- Handle
  Face 134,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {459bf645-b717-4d0a-828d-03235e575113}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.9496, 8.8392, 0,                     !- X,Y,Z Vertex 1 {m}
  53.9496, 12.4968, 0,                    !- X,Y,Z Vertex 2 {m}
  58.5216, 12.4968, 0,                    !- X,Y,Z Vertex 3 {m}
  58.5216, 8.8392, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b490d084-d1d8-4ad4-b1d8-bbbce055e849}, !- Handle
  Face 69,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 17.9832, 0,                    !- X,Y,Z Vertex 1 {m}
  41.7576, 16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  41.7576, 8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  32.3088, 8.5344, 0,                     !- X,Y,Z Vertex 4 {m}
  32.3088, 11.5824, 0,                    !- X,Y,Z Vertex 5 {m}
  32.3088, 16.764, 0,                     !- X,Y,Z Vertex 6 {m}
  32.3088, 17.9832, 0,                    !- X,Y,Z Vertex 7 {m}
  35.6616, 17.9832, 0,                    !- X,Y,Z Vertex 8 {m}
  39.624, 17.9832, 0;                     !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {82d094f3-8a1b-49bc-ac7a-3184d8c00665}, !- Handle
  Face 70,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 17.9832, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.6616, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  32.3088, 17.9832, 3.9624,               !- X,Y,Z Vertex 3 {m}
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 4 {m}
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 5 {m}
  32.3088, 8.5344, 3.9624,                !- X,Y,Z Vertex 6 {m}
  41.7576, 8.5344, 3.9624,                !- X,Y,Z Vertex 7 {m}
  41.7576, 16.1544, 3.9624,               !- X,Y,Z Vertex 8 {m}
  41.7576, 17.9832, 3.9624;               !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {0bf310f0-eae7-4d6c-a501-4c543e7c000d}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052521e1-25b9-4dac-a5c5-6fc77403db76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  41.7576, 16.1544, 3.9624,               !- X,Y,Z Vertex 2 {m}
  41.7576, 16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  41.7576, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc84275e-85b9-43a1-bb57-1f45efdc3d19}, !- Handle
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  41.7576, 8.5344, 3.9624,                !- X,Y,Z Vertex 2 {m}
  41.7576, 8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  41.7576, 16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c8ec51-fbf0-4b7a-9e29-39be23c9e5fc}, !- Handle
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.7576, 8.5344, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.3088, 8.5344, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.3088, 8.5344, 0,                     !- X,Y,Z Vertex 3 {m}
  41.7576, 8.5344, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f94c697-66d0-4a05-878d-0af02b7563d7}, !- Handle
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31f24a17-fbb1-44fa-8e6b-67e92737fecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.3088, 16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  32.3088, 11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db12fae-dcbc-433d-8801-37659740acd1}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc2f622b-e265-4bcf-af59-e781e3da449c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 17.9832, 3.9624,                !- X,Y,Z Vertex 1 {m}
  41.7576, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  41.7576, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  39.624, 17.9832, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76844ed4-82ce-46e1-90f3-48c7b5413806}, !- Handle
  Face 76,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edbe1d16-e371-4c1b-ba20-c2f010dcab71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.3088, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  32.3088, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  32.3088, 16.764, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5fcf1a9-0da9-4376-85dc-b1e23fa2d226}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a9cddc-fe69-4685-a30d-1fadcbfbf479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  39.624, 17.9832, 3.9624,                !- X,Y,Z Vertex 2 {m}
  39.624, 17.9832, 0,                     !- X,Y,Z Vertex 3 {m}
  35.6616, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ad99c4b-2988-481b-8117-33d2149f6918}, !- Handle
  Face 79,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {c5fcf1a9-0da9-4376-85dc-b1e23fa2d226}, !- Surface Name
  {847b5390-f0d9-4abb-9164-3018daaffaff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.7284, 17.9832, 2.033016,             !- X,Y,Z Vertex 1 {m}
  36.7284, 17.9832, 0,                    !- X,Y,Z Vertex 2 {m}
  35.814, 17.9832, 0,                     !- X,Y,Z Vertex 3 {m}
  35.814, 17.9832, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffba3349-dc94-47fc-8b57-12c62d116b0c}, !- Handle
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a38d85f0-5852-4a79-bc18-1b34d7a6d06a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 8.5344, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.3088, 11.5824, 3.9624,               !- X,Y,Z Vertex 2 {m}
  32.3088, 11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  32.3088, 8.5344, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7546af-441e-425c-a53d-7c1a594e15ff}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6196cc4a-6cd5-4f8a-9757-3110585ecbf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f373c55-554a-4815-a545-17832858104d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.3088, 17.9832, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.6616, 17.9832, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 17.9832, 0,                    !- X,Y,Z Vertex 3 {m}
  32.3088, 17.9832, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e682e3da-f757-480f-b189-747a601bc36e}, !- Handle
  Face 186,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93195a27-9375-473d-8cbd-937a3afb2ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 1 {m}
  39.624, 25.908, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  39.624, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  39.624, 24.6888, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008d239b-38cb-4aa5-911c-1b20e943a152}, !- Handle
  Face 185,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 24.6888, 3.9624,                !- X,Y,Z Vertex 1 {m}
  42.672, 25.908, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  42.672, 31.0896, 3.9624,                !- X,Y,Z Vertex 3 {m}
  35.6616, 31.0896, 3.9624,               !- X,Y,Z Vertex 4 {m}
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 5 {m}
  35.6616, 26.2128, 3.9624,               !- X,Y,Z Vertex 6 {m}
  35.6616, 25.908, 3.9624,                !- X,Y,Z Vertex 7 {m}
  39.624, 25.908, 3.9624,                 !- X,Y,Z Vertex 8 {m}
  39.624, 24.6888, 3.9624;                !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {77ab4fe7-a405-4c79-9d64-70ddcff2d9d9}, !- Handle
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056df94c-910a-4e62-9656-ac6906f5f17b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 25.908, 3.9624,                !- X,Y,Z Vertex 1 {m}
  35.6616, 26.2128, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 26.2128, 0,                    !- X,Y,Z Vertex 3 {m}
  35.6616, 25.908, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6472f028-2c07-489e-90a2-8da64f69e416}, !- Handle
  Face 184,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 24.6888, 0,                     !- X,Y,Z Vertex 1 {m}
  39.624, 25.908, 0,                      !- X,Y,Z Vertex 2 {m}
  35.6616, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  35.6616, 26.2128, 0,                    !- X,Y,Z Vertex 4 {m}
  35.6616, 27.7368, 0,                    !- X,Y,Z Vertex 5 {m}
  35.6616, 31.0896, 0,                    !- X,Y,Z Vertex 6 {m}
  42.672, 31.0896, 0,                     !- X,Y,Z Vertex 7 {m}
  42.672, 25.908, 0,                      !- X,Y,Z Vertex 8 {m}
  42.672, 24.6888, 0;                     !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {249a4ca1-caa3-4827-8e1d-aad79539225e}, !- Handle
  Face 189,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2cf4d0-42e2-4f70-a9bf-870603e539b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 26.2128, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 27.7368, 0,                    !- X,Y,Z Vertex 3 {m}
  35.6616, 26.2128, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d18ac9c-d63b-464c-9503-225543a17871}, !- Handle
  Face 187,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5927021-3f91-4da1-9e5e-d9fdbcddd2cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.624, 25.908, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 25.908, 3.9624,                !- X,Y,Z Vertex 2 {m}
  35.6616, 25.908, 0,                     !- X,Y,Z Vertex 3 {m}
  39.624, 25.908, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35af795f-995a-460e-9f51-db284732cfb6}, !- Handle
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b882295-f4b0-4544-aa0e-0b5b5e9ab626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 31.0896, 3.9624,                !- X,Y,Z Vertex 1 {m}
  42.672, 25.908, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  42.672, 25.908, 0,                      !- X,Y,Z Vertex 3 {m}
  42.672, 31.0896, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf40eec1-02c9-46ad-8482-6659c9d89c4c}, !- Handle
  Face 194,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35af795f-995a-460e-9f51-db284732cfb6}, !- Surface Name
  {4a59078c-a044-46a6-8bc5-6edb0d104040}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.672, 25.9334, 3.937,                 !- X,Y,Z Vertex 1 {m}
  42.672, 25.9334, 0.335531485148515,     !- X,Y,Z Vertex 2 {m}
  42.672, 31.0642, 0.335531485148515,     !- X,Y,Z Vertex 3 {m}
  42.672, 31.0642, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29430b98-00d0-4ab7-9655-75bae0da5e3d}, !- Handle
  Face 190,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71e4f774-9c05-4bea-8089-08b3c8d7bc28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 27.7368, 3.9624,               !- X,Y,Z Vertex 1 {m}
  35.6616, 31.0896, 3.9624,               !- X,Y,Z Vertex 2 {m}
  35.6616, 31.0896, 0,                    !- X,Y,Z Vertex 3 {m}
  35.6616, 27.7368, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11551f8b-4523-4844-9583-ead208cb9cf1}, !- Handle
  Face 195,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44c91d9b-c339-4771-8589-54a7ef11de06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 25.908, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  42.672, 24.6888, 3.9624,                !- X,Y,Z Vertex 2 {m}
  42.672, 24.6888, 0,                     !- X,Y,Z Vertex 3 {m}
  42.672, 25.908, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e63acead-6872-4cbd-8627-0912778564e8}, !- Handle
  Face 196,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11551f8b-4523-4844-9583-ead208cb9cf1}, !- Surface Name
  {7bbdd7ab-c118-4cbc-95ac-b6d5eabac1eb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.672, 24.7142, 3.937,                 !- X,Y,Z Vertex 1 {m}
  42.672, 24.7142, 0.215789565217392,     !- X,Y,Z Vertex 2 {m}
  42.672, 25.8826, 0.215789565217392,     !- X,Y,Z Vertex 3 {m}
  42.672, 25.8826, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b266b3b-9694-46e6-9b63-288e6df97ff2}, !- Handle
  Face 197,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49cfbda5-be80-4509-adb2-c5cabc094ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.672, 24.6888, 3.9624,                !- X,Y,Z Vertex 1 {m}
  39.624, 24.6888, 3.9624,                !- X,Y,Z Vertex 2 {m}
  39.624, 24.6888, 0,                     !- X,Y,Z Vertex 3 {m}
  42.672, 24.6888, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcbe1ed8-0083-41a7-b079-f38c21b21604}, !- Handle
  Face 198,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {8b266b3b-9694-46e6-9b63-288e6df97ff2}, !- Surface Name
  {e1e1b38c-b250-4291-9656-db508a6080a4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.6052, 24.6888, 2.033016,             !- X,Y,Z Vertex 1 {m}
  41.6052, 24.6888, 0,                    !- X,Y,Z Vertex 2 {m}
  42.5196, 24.6888, 0,                    !- X,Y,Z Vertex 3 {m}
  42.5196, 24.6888, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa88c914-8d62-4455-91c0-3d2b3fe30779}, !- Handle
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64a44c6f-7675-4f23-968d-62d0a7922da1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.6616, 31.0896, 3.9624,               !- X,Y,Z Vertex 1 {m}
  42.672, 31.0896, 3.9624,                !- X,Y,Z Vertex 2 {m}
  42.672, 31.0896, 0,                     !- X,Y,Z Vertex 3 {m}
  35.6616, 31.0896, 0;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25a57361-6e88-4a17-b5e4-710e9f6edd68}, !- Handle
  Face 192,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa88c914-8d62-4455-91c0-3d2b3fe30779}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.6466, 31.0896, 3.937,                !- X,Y,Z Vertex 1 {m}
  42.6466, 31.0896, 0.344809635036496,    !- X,Y,Z Vertex 2 {m}
  35.687, 31.0896, 0.344809635036496,     !- X,Y,Z Vertex 3 {m}
  35.687, 31.0896, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1f2b1f-dc54-418e-91b8-256a7c6974a3}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e06c5bc-5449-46d3-af37-c5b09163b5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1752, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 2 {m}
  32.004, 23.7744, 0,                     !- X,Y,Z Vertex 3 {m}
  30.1752, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a070ce-2638-4206-ba73-2a4e68621510}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5112d3ff-daf5-4838-ae47-a9ce07f26e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 23.7744, 3.9624,                !- X,Y,Z Vertex 1 {m}
  32.004, 21.336, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  32.004, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  32.004, 23.7744, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52e335a-97c6-43ad-a743-cf4df77e16bf}, !- Handle
  Face 54,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1752, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 3 {m}
  32.004, 21.336, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  32.004, 23.7744, 3.9624;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {12d00224-4572-4e35-a2b8-91ebbd53c75c}, !- Handle
  Face 53,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 23.7744, 0,                     !- X,Y,Z Vertex 1 {m}
  32.004, 21.336, 0,                      !- X,Y,Z Vertex 2 {m}
  29.5656, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  29.5656, 23.7744, 0,                    !- X,Y,Z Vertex 4 {m}
  30.1752, 23.7744, 0;                    !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {8f29030d-7a3c-42b6-bfc9-43f00acf93c5}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3b1dd85-e98a-4355-8b4d-d640d8e554c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 1 {m}
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  29.5656, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  29.5656, 21.336, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc42af5-279c-44b3-a291-2723af294611}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1364682f-9fc0-4d58-8625-6b8b387fcdea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.004, 21.336, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  29.5656, 21.336, 3.9624,                !- X,Y,Z Vertex 2 {m}
  29.5656, 21.336, 0,                     !- X,Y,Z Vertex 3 {m}
  32.004, 21.336, 0;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40791be3-cb75-4cbf-a881-e54fa910510e}, !- Handle
  Face 57,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {69f75b11-ada2-4375-b9eb-57dfecda4f7d}, !- Construction Name
  {bcc42af5-279c-44b3-a291-2723af294611}, !- Surface Name
  {6fa510e7-3d01-4690-8b1f-035e80e55d81}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.3276, 21.336, 2.033016,              !- X,Y,Z Vertex 1 {m}
  30.3276, 21.336, 0,                     !- X,Y,Z Vertex 2 {m}
  31.242, 21.336, 0,                      !- X,Y,Z Vertex 3 {m}
  31.242, 21.336, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e7ad8e5-91de-4da1-a51f-03ed037bd98c}, !- Handle
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74ecdaa1-479a-460f-9672-88745c06c5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4a27f0b-7b54-4247-ae2f-59f1ec2d96ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5656, 23.7744, 3.9624,               !- X,Y,Z Vertex 1 {m}
  30.1752, 23.7744, 3.9624,               !- X,Y,Z Vertex 2 {m}
  30.1752, 23.7744, 0,                    !- X,Y,Z Vertex 3 {m}
  29.5656, 23.7744, 0;                    !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {84d69af6-e593-4472-9217-de650594585d}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {dd8b1542-7251-4e78-868c-0178fdd26d67}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {56769ad6-ab08-48af-b7b5-bc14f2622f47}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {30e4cc7a-efe0-4471-88db-8725d7e8447a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {9dd78355-9a80-4d51-b90b-19ade23219ac}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {452bcbab-0bf8-4f8c-bc6f-ec7c7c750b71}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {dc876563-86ff-4b48-92cd-acec4bc04b8e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {46fd4dc8-7b71-41d7-a9d7-1b95fb774740}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {8e9e22f7-1575-478a-9381-2d0f0a44a713}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {774758a6-981e-409f-8de6-53ea337c7d34}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {8398c4b5-5eb4-4c84-9aa7-293c0ccd6ff8}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {fd2c38c0-fc56-4ead-af63-508adbfedee0}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {1b0c9a0c-3fc9-4f0c-8309-fa52daf5d9c5}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {9602667d-c249-4243-b3ff-0e2535cbd75c}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {e73cb182-32de-420d-9a76-b3022a0342e9}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {3b36a8d5-2bc6-461d-b1f2-20575519f8c0}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {9d5167bd-d042-4f89-aa70-1cf9d3927b2f}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {6ebce420-93d3-477f-944f-9c03616a0fab}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {960e5612-d816-4e5d-a9d5-abcad20fea07}, !- Handle
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {06ef272e-9578-460f-95ce-5aa09701fb8d}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {dabe5aa5-42d8-45d7-b6d6-9430da59e4a2}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {3bb9a745-87c9-45c4-add6-51d340962cbe}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {1b82f3d0-40d6-4be1-9d8c-436b9643e18e}, !- Handle
  HVAC COOL,                              !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  {f5f42906-3251-4fe3-8d6b-955cba60f64a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5f42906-3251-4fe3-8d6b-955cba60f64a}, !- Handle
  Schedule Day 1,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b69bbc97-dcbc-4bd2-9826-21d0cf210bfa}, !- Handle
  Schedule Rule 1,                        !- Name
  {1b82f3d0-40d6-4be1-9d8c-436b9643e18e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e71c57e9-d172-4fe9-9011-32d01b45e024}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e71c57e9-d172-4fe9-9011-32d01b45e024}, !- Handle
  Schedule Day 2,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Constant,
  {973611cb-c661-467e-ae41-944734288941}, !- Handle
  Always On Discrete,                     !- Name
  {4c5d0804-36f5-4320-a254-7c37d06915f8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4c5d0804-36f5-4320-a254-7c37d06915f8}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {9ec04820-eee2-48ae-927b-3dceb40725f7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b85ee70-4e8a-4a79-acbb-9ee68732d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b46525-e735-4239-9bbf-079f92685279}, !- Handle
  {a0dda3b7-e951-48c7-b8a0-8540d81cb6d5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b471f20-d61a-42c0-b629-a7e292068937}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b85ee70-4e8a-4a79-acbb-9ee68732d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32745123-2331-4f33-83d7-3cfd2a91fc0e}, !- Handle
  {a0dda3b7-e951-48c7-b8a0-8540d81cb6d5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da5a254-2a76-4ca4-b752-4d64b6c0f675}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b85ee70-4e8a-4a79-acbb-9ee68732d9dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee501862-ce73-4a4c-876a-09ea11c473ff}, !- Handle
  {a0dda3b7-e951-48c7-b8a0-8540d81cb6d5}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {755171cd-ac56-4478-ba8c-a0dedcf56e86}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b85ee70-4e8a-4a79-acbb-9ee68732d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38053a89-206d-4198-af98-bb4782bda9b3}, !- Handle
  {a0dda3b7-e951-48c7-b8a0-8540d81cb6d5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27470ec7-eeda-410f-bbd7-1c45089be01d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b85ee70-4e8a-4a79-acbb-9ee68732d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa42c024-5ccc-4282-b5e1-7a08aa04d5bc}, !- Handle
  {a0dda3b7-e951-48c7-b8a0-8540d81cb6d5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b36dfbd3-b5a4-4bb2-a3fe-36b619b70a26}, !- Handle
  HVAC HEAT,                              !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  {fcf4cd26-db7c-49dd-92ff-c51608a5990c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcf4cd26-db7c-49dd-92ff-c51608a5990c}, !- Handle
  Schedule Day 3,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a02dd9dc-96ef-47cf-b375-22f759d697d9}, !- Handle
  Schedule Rule 2,                        !- Name
  {b36dfbd3-b5a4-4bb2-a3fe-36b619b70a26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c59596d-a34d-49b4-8ebb-dafff3a0997c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c59596d-a34d-49b4-8ebb-dafff3a0997c}, !- Handle
  Schedule Day 4,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  26.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {7c99e2e4-2186-453a-8686-52e89ea094a3}, !- Handle
  HVAC,                                   !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  {5c70b61c-be7a-454c-b420-c509994c7530}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c70b61c-be7a-454c-b420-c509994c7530}, !- Handle
  Schedule Day 5,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {01ea23d0-5483-401a-b1b4-6be4e65b8eaf}, !- Handle
  Schedule Rule 3,                        !- Name
  {7c99e2e4-2186-453a-8686-52e89ea094a3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {50d6b135-dc0c-4341-ab7f-a78622219fca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50d6b135-dc0c-4341-ab7f-a78622219fca}, !- Handle
  Schedule Day 6,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {48dfa1a5-f844-4d8a-b946-aada3c5287ed}, !- Handle
  Winter,                                 !- Name
  {7c99e2e4-2186-453a-8686-52e89ea094a3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e48fd088-8546-48b6-b005-c6a3d0875bbb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e48fd088-8546-48b6-b005-c6a3d0875bbb}, !- Handle
  Schedule Day 7,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1e3e88f6-64eb-4aa7-bd5c-8f74619d9d9e}, !- Handle
  Schedule Rule 4,                        !- Name
  {7c99e2e4-2186-453a-8686-52e89ea094a3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {93122464-2493-44d8-b03c-8732063547af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93122464-2493-44d8-b03c-8732063547af}, !- Handle
  Schedule Day 8,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b22a0d79-478d-405a-ad52-81d857b651a2}, !- Handle
  Schedule Rule 5,                        !- Name
  {7c99e2e4-2186-453a-8686-52e89ea094a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b67be8e-52fd-4293-abf3-1c3c13598bba}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b67be8e-52fd-4293-abf3-1c3c13598bba}, !- Handle
  Schedule Day 9,                         !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e9edc6ca-60a5-4d36-98bf-a7ae010e53f4}, !- Handle
  Schedule Rule 6,                        !- Name
  {7c99e2e4-2186-453a-8686-52e89ea094a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {124fbe71-1e3e-4d13-aab9-d6fb6c7374b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {124fbe71-1e3e-4d13-aab9-d6fb6c7374b5}, !- Handle
  Schedule Day 10,                        !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e91ceb14-0429-4be2-972d-1f40532b7964}, !- Handle
  Schedule Rule 7,                        !- Name
  {7c99e2e4-2186-453a-8686-52e89ea094a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09a2bc62-c77b-4de4-a38f-2b7581300ffd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09a2bc62-c77b-4de4-a38f-2b7581300ffd}, !- Handle
  Schedule Day 11,                        !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {7c07e33b-6804-4b46-b271-1ae1847e39b7}, !- Handle
  HVAC 1,                                 !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  {5c22f29b-f420-4a90-b6bc-38db7ec326d6}, !- Default Day Schedule Name
  {5fe99f21-f3d1-455d-9171-c67d19ed6082}, !- Summer Design Day Schedule Name
  {74b42f96-7678-4ae1-8a97-5c16c2d6ca2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c22f29b-f420-4a90-b6bc-38db7ec326d6}, !- Handle
  Schedule Day 12,                        !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {5fe99f21-f3d1-455d-9171-c67d19ed6082}, !- Handle
  Schedule Day 14,                        !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Day,
  {74b42f96-7678-4ae1-8a97-5c16c2d6ca2c}, !- Handle
  Schedule Day 15,                        !- Name
  {64de8e62-ff2c-4370-9f5c-dfad7e3f172e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:WeatherFile,
  {aac64006-1f34-4999-80f8-542d4b1610e9}, !- Handle
  Greenville-Spartanburg Intl AP,         !- City
  SC,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  723120,                                 !- WMO Number
  34.9,                                   !- Latitude {deg}
  -82.217,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  292,                                    !- Elevation {m}
  USA_SC_Greenville-Spartanburg.Intl.AP.723120_TMY3.epw, !- Url
  6C85696D;                               !- Checksum

OS:Output:Variable,
  {3692dbed-ff0d-4c5a-af43-0b43f9dabddb}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Electric Equipment Total Heating Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {400b5581-6dee-433e-b24a-ea44fc3adfc6}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {ea95a652-4e90-4eef-9354-b595e74fb626}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {4056e90c-6d0f-43b5-ab95-f7e4eadc8f1b}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Timestep;                               !- Reporting Frequency

