
OS:Version,
  {53ba4588-791c-4a11-9d98-7213ca63a198}, !- Handle
  3.2.0;                                  !- Version Identifier

OS:Site,
  {e9ad97fa-bb26-46f7-a6ca-fcc3a9c035a3}, !- Handle
  Greenville-Spartanburg Intl AP,         !- Name
  34.9,                                   !- Latitude {deg}
  -82.217,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  292,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {76bfb852-916f-4c87-8b97-daba62be9cca}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {e3055fb7-d87b-4390-b683-ef093943562b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {ac12825f-a553-4d5f-bcfa-f7b665f8c257}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  71.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {a6e0626f-028e-4794-bbed-f9b4fe8e3696}, !- Space Type Name
  {0490eb63-256b-4129-a6d6-24bad35cdaba}, !- Default Construction Set Name
  {e246d373-2c66-4c82-ba05-ae8825b7812d}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Facility,
  {2d8cd428-ece6-4e42-857a-9e3e2a9bcaa9}; !- Handle

OS:SimulationControl,
  {c3b20e80-f60d-4e76-b441-e4f8381331bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No;                                     !- Do HVAC Sizing Simulation for Sizing Periods

OS:Sizing:Parameters,
  {b1a2d170-67a1-47b8-af4f-273b3eddbcb2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {dae36416-1df7-4b11-8496-56a553c7e41f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {934e1796-d80e-424e-887e-2ac4e373bf31}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {6cd12435-0bc2-49f9-87d8-5ba25f1f8d95}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {b5b299a6-cdfe-4322-9b17-2b0e766358d5}, !- Handle
  Run Period 1,                           !- Name
  4,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  4,                                      !- End Month
  30,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {82b5bf94-176d-4043-9262-ae07a864fae9}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Space,
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Handle
  210,                                    !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.4384,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {26b95a74-0897-4bd2-b640-e1fbaef410a4}, !- Group Rendering Name
  2.4384;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {26b95a74-0897-4bd2-b640-e1fbaef410a4}, !- Handle
  Rendering Color 1,                      !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {6e4aff40-fb51-4aa4-9e49-255ca4bb4b67}, !- Handle
  2006,                                   !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {98e1fc6f-19d6-459d-923c-576469b4f721}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Handle
  209,                                    !- Name
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Handle
  208,                                    !- Name
  {66dd8f60-a33e-412d-9a68-d10c21fe4e44}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {7762500c-fb1b-4b7e-ab61-18887c49a857}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Handle
  220,                                    !- Name
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Handle
  214,                                    !- Name
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {07f87871-05ae-4fec-9c94-b8a0e5fb2291}, !- Handle
  211,                                    !- Name
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {764db824-b702-4cfe-8947-f6fe7e773026}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {1279929a-0dff-4114-a56b-4d2187222991}, !- Handle
  212,                                    !- Name
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {764db824-b702-4cfe-8947-f6fe7e773026}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {ed393cbf-826f-4513-bd53-b62b369d22c0}, !- Handle
  213,                                    !- Name
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {764db824-b702-4cfe-8947-f6fe7e773026}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Handle
  201,                                    !- Name
  {d08b3185-be6f-46d4-8696-b35e1e91c0ce}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Handle
  202,                                    !- Name
  {d08b3185-be6f-46d4-8696-b35e1e91c0ce}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Handle
  206,                                    !- Name
  {66dd8f60-a33e-412d-9a68-d10c21fe4e44}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {51ee982e-02d0-4ea4-8d1c-92068454824a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Rendering:Color,
  {d82ec6d9-7531-47d3-b64c-181d12921213}, !- Handle
  Rendering Color 2,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Construction:AirBoundary,
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Handle
  AirWall,                                !- Name
  ,                                       !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:StandardsInformation:Construction,
  {703f4042-0d21-47dc-8b66-3dabe827d35a}, !- Handle
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}; !- Construction Name

OS:ThermostatSetpoint:DualSetpoint,
  {37cfe887-db36-4960-b512-0298525c50ad}, !- Handle
  Thermostat Setpoint Dual Setpoint 1;    !- Name

OS:ZoneControl:Humidistat,
  {78cb0e09-16d9-4498-b56b-10c2c361f056}, !- Handle
  Zone Control Humidistat 1,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Space,
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Handle
  2003,                                   !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Handle
  2001,                                   !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Handle
  2002,                                   !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {9222596f-a197-4b76-93cd-2da06793f906}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Handle
  2004,                                   !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Handle
  2005,                                   !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space Type Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f13c7761-85ee-43d2-ae65-7276bc4aa963}, !- Building Story Name
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ThermalZone,
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}, !- Handle
  Thermal Zone 3,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {025d9671-a117-4328-a385-8599ea10e0a5}, !- Zone Air Inlet Port List
  {69043638-a00d-433a-88e3-0d59847c45f9}, !- Zone Air Exhaust Port List
  {210e9c7c-f5fd-4efd-bbe1-574a44864268}, !- Zone Air Node Name
  {346b7892-a333-4f96-8042-45c7e019c1fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a38c92e9-506f-494f-98a3-b57a7fe98592}, !- Group Rendering Name
  {e4f99a07-3536-4b57-9268-07fc20f031d1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {8a48c35c-8d16-48ae-a2b9-43a6bc36a176}; !- Humidistat Name

OS:Node,
  {109ce31b-a1da-4915-b08f-915441e7f044}, !- Handle
  Node 1,                                 !- Name
  {210e9c7c-f5fd-4efd-bbe1-574a44864268}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {210e9c7c-f5fd-4efd-bbe1-574a44864268}, !- Handle
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}, !- Source Object
  11,                                     !- Outlet Port
  {109ce31b-a1da-4915-b08f-915441e7f044}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {025d9671-a117-4328-a385-8599ea10e0a5}, !- Handle
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}; !- HVAC Component

OS:PortList,
  {69043638-a00d-433a-88e3-0d59847c45f9}, !- Handle
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}; !- HVAC Component

OS:PortList,
  {346b7892-a333-4f96-8042-45c7e019c1fd}, !- Handle
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}; !- HVAC Component

OS:Sizing:Zone,
  {354a2da8-05f7-4e3d-81a4-9c83ae3dc172}, !- Handle
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a4f2922-e7ff-40f8-a0a0-d72754bbdd53}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d295ca2b-a8eb-45c7-a9bc-1c71f5d3db65}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {a38c92e9-506f-494f-98a3-b57a7fe98592}, !- Handle
  Rendering Color 3,                      !- Name
  170,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  102,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}, !- Handle
  Thermal Zone 2001,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb60acfb-ce68-4ed2-a32c-81da22ad57c2}, !- Zone Air Inlet Port List
  {74e3309c-19c2-4a72-8d42-078f1e256499}, !- Zone Air Exhaust Port List
  {584999a7-8fe7-4943-bcc0-f4f3cd65a8fd}, !- Zone Air Node Name
  {bfd8f630-6707-452c-b35a-8462fde96ca1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b59c9681-8715-4c43-a20e-6ab7190abad0}, !- Group Rendering Name
  {69e4b01a-d151-48cd-b206-2480458588ac}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a5e1474d-cf3c-44f5-825b-976deb00ccd4}; !- Humidistat Name

OS:Node,
  {ac02d56d-2561-4ce2-9629-b1c037fe7a91}, !- Handle
  Node 2,                                 !- Name
  {584999a7-8fe7-4943-bcc0-f4f3cd65a8fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {584999a7-8fe7-4943-bcc0-f4f3cd65a8fd}, !- Handle
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}, !- Source Object
  11,                                     !- Outlet Port
  {ac02d56d-2561-4ce2-9629-b1c037fe7a91}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb60acfb-ce68-4ed2-a32c-81da22ad57c2}, !- Handle
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}; !- HVAC Component

OS:PortList,
  {74e3309c-19c2-4a72-8d42-078f1e256499}, !- Handle
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}; !- HVAC Component

OS:PortList,
  {bfd8f630-6707-452c-b35a-8462fde96ca1}, !- Handle
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}; !- HVAC Component

OS:Sizing:Zone,
  {be786c73-ebfa-4064-b233-ef702cf9ac8b}, !- Handle
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2cc779f0-bc74-4820-b623-7b2df9e7ac38}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b2607003-9e93-4b95-a1d1-08fb888ee3d9}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {b59c9681-8715-4c43-a20e-6ab7190abad0}, !- Handle
  Rendering Color 4,                      !- Name
  17,                                     !- Rendering Red Value
  119,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}, !- Handle
  Thermal Zone 5,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afd6ed59-582d-4285-9027-6c4ff4b63222}, !- Zone Air Inlet Port List
  {34057576-94ed-4611-8570-05aa55e5f700}, !- Zone Air Exhaust Port List
  {a7da2835-4c9a-44b6-a1b1-41ad6f791cf1}, !- Zone Air Node Name
  {4d495c47-1c97-4a37-8706-4099aaba36f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92f39ee6-5f53-40ab-a088-d07ba5c59041}, !- Group Rendering Name
  {2147f67b-0c8b-43da-ac96-f2eb31fcb8e0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {60752b54-9f00-4fb9-b606-b5eac1ecdeeb}; !- Humidistat Name

OS:Node,
  {36740639-6b99-419a-96f9-850b5bca7ff4}, !- Handle
  Node 3,                                 !- Name
  {a7da2835-4c9a-44b6-a1b1-41ad6f791cf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7da2835-4c9a-44b6-a1b1-41ad6f791cf1}, !- Handle
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}, !- Source Object
  11,                                     !- Outlet Port
  {36740639-6b99-419a-96f9-850b5bca7ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afd6ed59-582d-4285-9027-6c4ff4b63222}, !- Handle
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}; !- HVAC Component

OS:PortList,
  {34057576-94ed-4611-8570-05aa55e5f700}, !- Handle
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}; !- HVAC Component

OS:PortList,
  {4d495c47-1c97-4a37-8706-4099aaba36f9}, !- Handle
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}; !- HVAC Component

OS:Sizing:Zone,
  {21a87bf9-5212-4419-979a-bcd83d0acf6d}, !- Handle
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdf5a579-77e1-453c-abc3-1fb4992c6800}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {21bb3856-358b-4c56-bcc3-a6d2abb089fe}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {92f39ee6-5f53-40ab-a088-d07ba5c59041}, !- Handle
  Rendering Color 5,                      !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {9222596f-a197-4b76-93cd-2da06793f906}, !- Handle
  Thermal Zone 2002,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd4edfc4-5a38-4f1a-89d5-e633a4ca28a2}, !- Zone Air Inlet Port List
  {b3c4d021-cb9d-4222-a63a-f5c821e5076a}, !- Zone Air Exhaust Port List
  {8448a572-fc4e-4f95-84bf-f8f4583f17d9}, !- Zone Air Node Name
  {a8b161ae-73ae-4ffd-be09-5f969ae40a89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7eeedf19-9fdd-47db-a302-236d13d3b2d3}, !- Group Rendering Name
  {3abc0a29-bbb1-4cbf-8df9-baba67c7882d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {d2808c5d-b839-4ef7-a81f-13ad10d2208c}; !- Humidistat Name

OS:Node,
  {21401418-0a0a-4f09-be27-45beaa289434}, !- Handle
  Node 4,                                 !- Name
  {8448a572-fc4e-4f95-84bf-f8f4583f17d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8448a572-fc4e-4f95-84bf-f8f4583f17d9}, !- Handle
  {9222596f-a197-4b76-93cd-2da06793f906}, !- Source Object
  11,                                     !- Outlet Port
  {21401418-0a0a-4f09-be27-45beaa289434}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd4edfc4-5a38-4f1a-89d5-e633a4ca28a2}, !- Handle
  {9222596f-a197-4b76-93cd-2da06793f906}; !- HVAC Component

OS:PortList,
  {b3c4d021-cb9d-4222-a63a-f5c821e5076a}, !- Handle
  {9222596f-a197-4b76-93cd-2da06793f906}; !- HVAC Component

OS:PortList,
  {a8b161ae-73ae-4ffd-be09-5f969ae40a89}, !- Handle
  {9222596f-a197-4b76-93cd-2da06793f906}; !- HVAC Component

OS:Sizing:Zone,
  {62cc4cf1-c593-4a8e-a35e-455e06c80b3d}, !- Handle
  {9222596f-a197-4b76-93cd-2da06793f906}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad9b1083-4666-467c-ac0f-1a8ed6b3374f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {9222596f-a197-4b76-93cd-2da06793f906}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {7eeedf19-9fdd-47db-a302-236d13d3b2d3}, !- Handle
  Rendering Color 6,                      !- Name
  153,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  51,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- Handle
  Thermal Zone 2005,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Zone Air Inlet Port List
  {9d087ace-71dc-4099-af62-d3e1596fa10f}, !- Zone Air Exhaust Port List
  {5413c911-c02a-4977-b3b1-1b5dd7b7f2af}, !- Zone Air Node Name
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ebb63789-de50-47e5-940c-63d21d087cd5}, !- Group Rendering Name
  {f0286919-f398-44ad-b18a-70f9f7aebd18}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {39e956d6-0fcd-4cdf-9615-1194be621535}; !- Humidistat Name

OS:Node,
  {49a9b1ac-5ab6-47c9-aa77-ac7e0b52157b}, !- Handle
  Node 5,                                 !- Name
  {5413c911-c02a-4977-b3b1-1b5dd7b7f2af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5413c911-c02a-4977-b3b1-1b5dd7b7f2af}, !- Handle
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- Source Object
  11,                                     !- Outlet Port
  {49a9b1ac-5ab6-47c9-aa77-ac7e0b52157b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Handle
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- HVAC Component
  {fa4ca7df-3487-43ca-a6ae-3b3e69a302c8}; !- Port 1

OS:PortList,
  {9d087ace-71dc-4099-af62-d3e1596fa10f}, !- Handle
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- HVAC Component
  {5578369e-b6c4-4548-a5e9-0482f41d29ff}; !- Port 1

OS:PortList,
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Handle
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- HVAC Component
  {2893d5fa-61c5-4197-91f0-22d45d44e391}; !- Port 1

OS:Sizing:Zone,
  {225060ab-2335-46b0-9538-bab6c6cc1c9f}, !- Handle
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3c1ab293-cae4-4df6-9fcc-2e211950cde6}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {5435d2d7-cce2-4d0b-a257-37f3d530a8cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de336608-00c6-4ea8-972f-d24d0db170f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {ebb63789-de50-47e5-940c-63d21d087cd5}, !- Handle
  Rendering Color 7,                      !- Name
  243,                                    !- Rendering Red Value
  156,                                    !- Rendering Green Value
  25,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}, !- Handle
  Thermal Zone 2003,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1dfe610-4481-4d60-bd98-21f98c603872}, !- Zone Air Inlet Port List
  {67d2a105-751b-472b-bdda-c274b2e73821}, !- Zone Air Exhaust Port List
  {69a739e8-ecab-483c-a3fa-486fa3a92f66}, !- Zone Air Node Name
  {a4085ec4-dc68-47c5-b69b-6c2cacff2ed7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7c79290-f212-42a2-a2ed-7f21a6560e3a}, !- Group Rendering Name
  {e13c080b-8cf7-45d8-aada-ab3faa1506b0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {5c1cabc8-f201-42bf-a43a-271fb2829fa5}; !- Humidistat Name

OS:Node,
  {f1e9d3cf-dcec-49ed-9c43-cb9e3fcc486a}, !- Handle
  Node 6,                                 !- Name
  {69a739e8-ecab-483c-a3fa-486fa3a92f66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69a739e8-ecab-483c-a3fa-486fa3a92f66}, !- Handle
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}, !- Source Object
  11,                                     !- Outlet Port
  {f1e9d3cf-dcec-49ed-9c43-cb9e3fcc486a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1dfe610-4481-4d60-bd98-21f98c603872}, !- Handle
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}; !- HVAC Component

OS:PortList,
  {67d2a105-751b-472b-bdda-c274b2e73821}, !- Handle
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}; !- HVAC Component

OS:PortList,
  {a4085ec4-dc68-47c5-b69b-6c2cacff2ed7}, !- Handle
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}; !- HVAC Component

OS:Sizing:Zone,
  {27c94215-0d89-4255-9f6e-adcfff9604b5}, !- Handle
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd29f388-b6dc-48a7-a285-edef64dcb3d4}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {7b1a479a-829a-4d4a-a3c8-6303a9489613}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {c7c79290-f212-42a2-a2ed-7f21a6560e3a}, !- Handle
  Rendering Color 8,                      !- Name
  221,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  119,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {764db824-b702-4cfe-8947-f6fe7e773026}, !- Handle
  Thermal Zone 2,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2afa84d5-a1b0-4d89-b910-d2dde3e6adae}, !- Zone Air Inlet Port List
  {baeaa57e-05d3-4cac-9347-7e01c6fa4cc8}, !- Zone Air Exhaust Port List
  {47eccc08-03b4-4de5-9330-e6f41789543c}, !- Zone Air Node Name
  {62312c7f-48e1-452f-bdba-18cc07976517}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {733e2dba-8fce-4383-b4e3-48551a1bb2b3}, !- Group Rendering Name
  {93dad50f-5fdd-408b-9c38-a474eb5a72cf}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {33e1af56-727e-4c2c-b2e8-2413702cc82f}; !- Humidistat Name

OS:Node,
  {b85c4cd5-8a53-4103-aa42-7fe492b85a8a}, !- Handle
  Node 7,                                 !- Name
  {47eccc08-03b4-4de5-9330-e6f41789543c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47eccc08-03b4-4de5-9330-e6f41789543c}, !- Handle
  {764db824-b702-4cfe-8947-f6fe7e773026}, !- Source Object
  11,                                     !- Outlet Port
  {b85c4cd5-8a53-4103-aa42-7fe492b85a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2afa84d5-a1b0-4d89-b910-d2dde3e6adae}, !- Handle
  {764db824-b702-4cfe-8947-f6fe7e773026}; !- HVAC Component

OS:PortList,
  {baeaa57e-05d3-4cac-9347-7e01c6fa4cc8}, !- Handle
  {764db824-b702-4cfe-8947-f6fe7e773026}; !- HVAC Component

OS:PortList,
  {62312c7f-48e1-452f-bdba-18cc07976517}, !- Handle
  {764db824-b702-4cfe-8947-f6fe7e773026}; !- HVAC Component

OS:Sizing:Zone,
  {e7172f00-ab34-431b-9a1f-b9f700fce381}, !- Handle
  {764db824-b702-4cfe-8947-f6fe7e773026}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f6fd000-b52c-4a30-ad0f-37daa2bdcdcd}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {764db824-b702-4cfe-8947-f6fe7e773026}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {733e2dba-8fce-4383-b4e3-48551a1bb2b3}, !- Handle
  Rendering Color 9,                      !- Name
  102,                                    !- Rendering Red Value
  17,                                     !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}, !- Handle
  Thermal Zone 2004,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0625e2d7-fbed-42b7-a5ef-d8367b5fbe0b}, !- Zone Air Inlet Port List
  {ec2895f4-812f-4b3b-a883-4ef9ac4f64cd}, !- Zone Air Exhaust Port List
  {fcc7a651-ad9c-4390-899f-a650000bad89}, !- Zone Air Node Name
  {4a23e51b-8af5-4760-8f8e-bc427d88db4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0964cf22-cd7e-4da5-af60-ad95c1468d84}, !- Group Rendering Name
  {19767cee-fd62-4a08-bf0c-c161f6e0b329}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {88058013-5b35-4ad6-95cb-6aa0d5be85d8}; !- Humidistat Name

OS:Node,
  {3af7a386-17a1-414e-abb7-de622d70a9b4}, !- Handle
  Node 8,                                 !- Name
  {fcc7a651-ad9c-4390-899f-a650000bad89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcc7a651-ad9c-4390-899f-a650000bad89}, !- Handle
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}, !- Source Object
  11,                                     !- Outlet Port
  {3af7a386-17a1-414e-abb7-de622d70a9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0625e2d7-fbed-42b7-a5ef-d8367b5fbe0b}, !- Handle
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}; !- HVAC Component

OS:PortList,
  {ec2895f4-812f-4b3b-a883-4ef9ac4f64cd}, !- Handle
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}; !- HVAC Component

OS:PortList,
  {4a23e51b-8af5-4760-8f8e-bc427d88db4e}, !- Handle
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}; !- HVAC Component

OS:Sizing:Zone,
  {00adc456-010f-4f1d-bbd4-e2f5245b71c3}, !- Handle
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51a7cf0e-2131-429d-a4ab-596fb1ab3cd8}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {bee9621d-30c9-4b7c-a673-32e3292ce2c4}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {0964cf22-cd7e-4da5-af60-ad95c1468d84}, !- Handle
  Rendering Color 10,                     !- Name
  242,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  17,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {51ee982e-02d0-4ea4-8d1c-92068454824a}, !- Handle
  Thermal Zone 6,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0611ee5-3216-4e35-b4ab-05d00fc86b70}, !- Zone Air Inlet Port List
  {37fb1788-990a-4429-8b0a-3680d0c4d052}, !- Zone Air Exhaust Port List
  {7b1a711b-ff81-4c6e-b6e3-aee4c7245e0c}, !- Zone Air Node Name
  {e424f892-ed44-44d6-88a3-3f1aad6aa320}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1ba06c6-803e-4370-97b1-4521874045e3}, !- Group Rendering Name
  {96b62753-6940-44c2-a69d-a57c551d1b26}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {196318d3-b417-4901-a532-87e935ea52e3}; !- Humidistat Name

OS:Node,
  {1f3eb2fb-9960-461c-8fff-029af4ff0fa3}, !- Handle
  Node 9,                                 !- Name
  {7b1a711b-ff81-4c6e-b6e3-aee4c7245e0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b1a711b-ff81-4c6e-b6e3-aee4c7245e0c}, !- Handle
  {51ee982e-02d0-4ea4-8d1c-92068454824a}, !- Source Object
  11,                                     !- Outlet Port
  {1f3eb2fb-9960-461c-8fff-029af4ff0fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0611ee5-3216-4e35-b4ab-05d00fc86b70}, !- Handle
  {51ee982e-02d0-4ea4-8d1c-92068454824a}; !- HVAC Component

OS:PortList,
  {37fb1788-990a-4429-8b0a-3680d0c4d052}, !- Handle
  {51ee982e-02d0-4ea4-8d1c-92068454824a}; !- HVAC Component

OS:PortList,
  {e424f892-ed44-44d6-88a3-3f1aad6aa320}, !- Handle
  {51ee982e-02d0-4ea4-8d1c-92068454824a}; !- HVAC Component

OS:Sizing:Zone,
  {25ffeee2-0153-4406-95f2-12ffccb1a8f8}, !- Handle
  {51ee982e-02d0-4ea4-8d1c-92068454824a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ceeceb2c-480e-46f9-80bd-2ba36cbb28ef}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {51ee982e-02d0-4ea4-8d1c-92068454824a}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {d1ba06c6-803e-4370-97b1-4521874045e3}, !- Handle
  Rendering Color 11,                     !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {7762500c-fb1b-4b7e-ab61-18887c49a857}, !- Handle
  Thermal Zone 4,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a02faae3-4154-4b97-84b1-6a2472db75a6}, !- Zone Air Inlet Port List
  {aed95821-25d6-4795-b1e7-7c26e5788a75}, !- Zone Air Exhaust Port List
  {7f6f1869-8f3a-49ed-acfa-acd993e470cc}, !- Zone Air Node Name
  {8ead9435-5986-4fa0-9564-76b7ebadec07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {762d8982-6a90-4708-b0fc-1b920dddd243}, !- Group Rendering Name
  {848522ad-65f2-4b02-8a2f-80e710dc2693}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {e2c9101e-ec04-461d-a768-f59858863652}; !- Humidistat Name

OS:Node,
  {cb1b7014-571f-4e41-a4e7-d290edc53c5c}, !- Handle
  Node 10,                                !- Name
  {7f6f1869-8f3a-49ed-acfa-acd993e470cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f6f1869-8f3a-49ed-acfa-acd993e470cc}, !- Handle
  {7762500c-fb1b-4b7e-ab61-18887c49a857}, !- Source Object
  11,                                     !- Outlet Port
  {cb1b7014-571f-4e41-a4e7-d290edc53c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a02faae3-4154-4b97-84b1-6a2472db75a6}, !- Handle
  {7762500c-fb1b-4b7e-ab61-18887c49a857}; !- HVAC Component

OS:PortList,
  {aed95821-25d6-4795-b1e7-7c26e5788a75}, !- Handle
  {7762500c-fb1b-4b7e-ab61-18887c49a857}; !- HVAC Component

OS:PortList,
  {8ead9435-5986-4fa0-9564-76b7ebadec07}, !- Handle
  {7762500c-fb1b-4b7e-ab61-18887c49a857}; !- HVAC Component

OS:Sizing:Zone,
  {a1a2bdb9-6cf8-41a1-8cac-7efdde059806}, !- Handle
  {7762500c-fb1b-4b7e-ab61-18887c49a857}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {693ccb79-2505-4b01-a266-a0b4d1854b8a}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7762500c-fb1b-4b7e-ab61-18887c49a857}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {762d8982-6a90-4708-b0fc-1b920dddd243}, !- Handle
  Rendering Color 12,                     !- Name
  221,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  232,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}, !- Handle
  Thermal Zone 1,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {072ee1fd-4ee8-4426-a060-2da00c49bd4d}, !- Zone Air Inlet Port List
  {dbe9f233-41bd-451c-ba29-d4096de34ed9}, !- Zone Air Exhaust Port List
  {d94f6644-c78f-40c2-bc4d-0bf8d42adae7}, !- Zone Air Node Name
  {ad259458-290b-49ee-be39-0cf7d9ffc3e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {575a57c7-776c-4463-865b-e114732f8ef5}, !- Group Rendering Name
  {bca04800-867c-4247-b3dc-f22c525d4b23}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {0eb90acc-3c6d-48a6-9ab0-c4d53c86a2a5}; !- Humidistat Name

OS:Node,
  {003f77db-266d-43d5-a196-43e970f21c2e}, !- Handle
  Node 11,                                !- Name
  {d94f6644-c78f-40c2-bc4d-0bf8d42adae7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d94f6644-c78f-40c2-bc4d-0bf8d42adae7}, !- Handle
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}, !- Source Object
  11,                                     !- Outlet Port
  {003f77db-266d-43d5-a196-43e970f21c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {072ee1fd-4ee8-4426-a060-2da00c49bd4d}, !- Handle
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}; !- HVAC Component

OS:PortList,
  {dbe9f233-41bd-451c-ba29-d4096de34ed9}, !- Handle
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}; !- HVAC Component

OS:PortList,
  {ad259458-290b-49ee-be39-0cf7d9ffc3e6}, !- Handle
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}; !- HVAC Component

OS:Sizing:Zone,
  {7dfcb386-4a96-48b7-8ebd-95700a6f482a}, !- Handle
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08e22582-a95e-4051-8d85-93596c89fc0e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {da4ba40e-fab6-460c-bcbc-3361e6f6b220}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {575a57c7-776c-4463-865b-e114732f8ef5}, !- Handle
  Rendering Color 13,                     !- Name
  102,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  204,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:ThermalZone,
  {98e1fc6f-19d6-459d-923c-576469b4f721}, !- Handle
  Thermal Zone 2006,                      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8800ae86-7b62-443b-bbc6-312e2e7a41b8}, !- Zone Air Inlet Port List
  {b0f5bf93-109a-43d8-a3a5-af4d862cd6d5}, !- Zone Air Exhaust Port List
  {469f980d-bc6c-43bd-8fd7-0542909b6b7f}, !- Zone Air Node Name
  {0044b5be-e7df-4012-95ed-a93e87be2650}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f946398-b5ba-43d6-85e8-d3f7a5e9860b}, !- Group Rendering Name
  {e78695a6-81a6-4aff-bab6-3756bc5b59f4}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3c57a999-783c-411d-81f2-0019eb82a33d}; !- Humidistat Name

OS:Node,
  {309bf1dd-8a7a-455a-9dd8-d484ac58274d}, !- Handle
  Node 12,                                !- Name
  {469f980d-bc6c-43bd-8fd7-0542909b6b7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {469f980d-bc6c-43bd-8fd7-0542909b6b7f}, !- Handle
  {98e1fc6f-19d6-459d-923c-576469b4f721}, !- Source Object
  11,                                     !- Outlet Port
  {309bf1dd-8a7a-455a-9dd8-d484ac58274d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8800ae86-7b62-443b-bbc6-312e2e7a41b8}, !- Handle
  {98e1fc6f-19d6-459d-923c-576469b4f721}; !- HVAC Component

OS:PortList,
  {b0f5bf93-109a-43d8-a3a5-af4d862cd6d5}, !- Handle
  {98e1fc6f-19d6-459d-923c-576469b4f721}; !- HVAC Component

OS:PortList,
  {0044b5be-e7df-4012-95ed-a93e87be2650}, !- Handle
  {98e1fc6f-19d6-459d-923c-576469b4f721}; !- HVAC Component

OS:Sizing:Zone,
  {cb889316-fd30-47bd-b506-2994e4cb0f8f}, !- Handle
  {98e1fc6f-19d6-459d-923c-576469b4f721}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b01774d9-26c2-4fc7-a4d9-4211c517b8db}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {98e1fc6f-19d6-459d-923c-576469b4f721}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {8f946398-b5ba-43d6-85e8-d3f7a5e9860b}, !- Handle
  Rendering Color 14,                     !- Name
  68,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  153,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DefaultScheduleSet,
  {efbfb013-f3f7-463a-b322-271793b43aef}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01b1964d-e836-4fe5-9b6a-83ea0cd6e0a7}, !- Number of People Schedule Name
  {d763a10f-f39e-4010-9607-b8765cb5c875}, !- People Activity Level Schedule Name
  {b9690ccd-da06-454b-b31d-e0741aa1d63c}, !- Lighting Schedule Name
  {1a1a9f36-a994-4aee-8792-a62f8e444715}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0a42c9bb-2b60-42b9-8b27-ce17826d6d2f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {01b1964d-e836-4fe5-9b6a-83ea0cd6e0a7}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  {09a4ce67-e753-4d51-9742-2a5e7c611ef4}, ! Default Day Schedule Name
  {954f6713-a3cc-408e-a34c-a305272b044b}, ! Summer Design Day Schedule Name
  {0fc85778-433d-417e-88f2-c80d8105f04f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {09a4ce67-e753-4d51-9742-2a5e7c611ef4}, ! Handle
  Large Office Bldg Occ Default Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {954f6713-a3cc-408e-a34c-a305272b044b}, ! Handle
  Large Office Bldg Occ Summer Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {0fc85778-433d-417e-88f2-c80d8105f04f}, ! Handle
  Large Office Bldg Occ Winter Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d7bb419b-cf72-47a6-89f1-eaa12ebef058}, !- Handle
  Large Office Bldg Occ Rule 1,           !- Name
  {01b1964d-e836-4fe5-9b6a-83ea0cd6e0a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e7854d8-b0c1-49bb-a824-554574e9454d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {eca47a74-6d1f-43a4-a385-3806683efba9}, !- Handle
  Large Office Bldg Occ Rule 2,           !- Name
  {01b1964d-e836-4fe5-9b6a-83ea0cd6e0a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {051f5970-db46-4576-8e65-a1db566feb2e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e7854d8-b0c1-49bb-a824-554574e9454d}, ! Handle
  Large Office Bldg Occ Rule 1 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {051f5970-db46-4576-8e65-a1db566feb2e}, ! Handle
  Large Office Bldg Occ Rule 2 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {d763a10f-f39e-4010-9607-b8765cb5c875}, ! Handle
  Large Office Activity,                  ! Name
  {fabc1ba9-6f3d-4c37-a176-e2aa69b8e751}, ! Schedule Type Limits Name
  {2421f1f7-ee07-4063-b2fa-f389bb078088}, ! Default Day Schedule Name
  {e6e65620-9610-420c-b373-9ae98b6d8481}, ! Summer Design Day Schedule Name
  {2bcf70ab-912c-400b-aee7-a93b12bf972c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2421f1f7-ee07-4063-b2fa-f389bb078088}, ! Handle
  Large Office Activity Default Schedule, ! Name
  {fabc1ba9-6f3d-4c37-a176-e2aa69b8e751}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e6e65620-9610-420c-b373-9ae98b6d8481}, ! Handle
  Large Office Activity Summer Design Day, ! Name
  {fabc1ba9-6f3d-4c37-a176-e2aa69b8e751}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {2bcf70ab-912c-400b-aee7-a93b12bf972c}, ! Handle
  Large Office Activity Winter Design Day, ! Name
  {fabc1ba9-6f3d-4c37-a176-e2aa69b8e751}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {b9690ccd-da06-454b-b31d-e0741aa1d63c}, ! Handle
  Large Office Bldg Light,                ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  {dc54fb09-236b-4040-bdd3-c62fcd9fe5d7}, ! Default Day Schedule Name
  {d9d38c3f-08ca-4cd5-9fd8-e16fa6606def}, ! Summer Design Day Schedule Name
  {5ba21e7b-f1e2-4837-a6d1-e5074c1e42a7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc54fb09-236b-4040-bdd3-c62fcd9fe5d7}, ! Handle
  Large Office Bldg Light Default Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d9d38c3f-08ca-4cd5-9fd8-e16fa6606def}, ! Handle
  Large Office Bldg Light Summer Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5ba21e7b-f1e2-4837-a6d1-e5074c1e42a7}, ! Handle
  Large Office Bldg Light Winter Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fe1c5786-ccbb-4d1c-9f5a-9a2cf5447359}, !- Handle
  Large Office Bldg Light Rule 1,         !- Name
  {b9690ccd-da06-454b-b31d-e0741aa1d63c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cf112a6-b305-4721-a914-73d401bd10aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {5928d501-0f74-4e46-a773-8413a8c02ab8}, !- Handle
  Large Office Bldg Light Rule 2,         !- Name
  {b9690ccd-da06-454b-b31d-e0741aa1d63c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2ece2e5-079d-489c-9918-424b486cb3a3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cf112a6-b305-4721-a914-73d401bd10aa}, ! Handle
  Large Office Bldg Light Rule 1 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {f2ece2e5-079d-489c-9918-424b486cb3a3}, ! Handle
  Large Office Bldg Light Rule 2 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {1a1a9f36-a994-4aee-8792-a62f8e444715}, ! Handle
  Large Office Bldg Equip,                ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  {1c2b913a-cafd-4994-88bf-97a4caf37f43}, ! Default Day Schedule Name
  {873b37f3-d24b-400e-9951-cf547232b0e8}, ! Summer Design Day Schedule Name
  {7cb1d6cd-d095-4195-b117-0142967883f9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c2b913a-cafd-4994-88bf-97a4caf37f43}, ! Handle
  Large Office Bldg Equip Default Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {873b37f3-d24b-400e-9951-cf547232b0e8}, ! Handle
  Large Office Bldg Equip Summer Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7cb1d6cd-d095-4195-b117-0142967883f9}, ! Handle
  Large Office Bldg Equip Winter Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f9bf7c5d-fc01-410b-950c-3a1e7a5da297}, !- Handle
  Large Office Bldg Equip Rule 1,         !- Name
  {1a1a9f36-a994-4aee-8792-a62f8e444715}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97b091c9-835b-422b-83b0-61f7d5d8aa56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {a104690d-43c4-4d53-96d1-1338a1a44e01}, !- Handle
  Large Office Bldg Equip Rule 2,         !- Name
  {1a1a9f36-a994-4aee-8792-a62f8e444715}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f805dce-99da-4299-b262-aa54b4caf0e6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97b091c9-835b-422b-83b0-61f7d5d8aa56}, ! Handle
  Large Office Bldg Equip Rule 1 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {5f805dce-99da-4299-b262-aa54b4caf0e6}, ! Handle
  Large Office Bldg Equip Rule 2 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {0a42c9bb-2b60-42b9-8b27-ce17826d6d2f}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  {33657386-6dd4-4c51-afce-ad3ad91024ce}, ! Default Day Schedule Name
  {4bf3973b-9d16-4fbe-863b-6b42df8588d9}, ! Summer Design Day Schedule Name
  {5a1b20ff-58ca-4a0b-8fc2-22957b2339a9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {33657386-6dd4-4c51-afce-ad3ad91024ce}, ! Handle
  Large Office Infil Quarter On Default Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4bf3973b-9d16-4fbe-863b-6b42df8588d9}, ! Handle
  Large Office Infil Quarter On Summer Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {5a1b20ff-58ca-4a0b-8fc2-22957b2339a9}, ! Handle
  Large Office Infil Quarter On Winter Design Day, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {607205f8-5965-4a48-a562-e78086ecd990}, !- Handle
  Large Office Infil Quarter On Rule 1,   !- Name
  {0a42c9bb-2b60-42b9-8b27-ce17826d6d2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fd7fe17-dfab-4fc7-8147-1c2b50466519}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d516bf30-6868-4af2-8685-50171cae029f}, !- Handle
  Large Office Infil Quarter On Rule 2,   !- Name
  {0a42c9bb-2b60-42b9-8b27-ce17826d6d2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d00a603d-63d5-4835-97b8-64e9b1c6b544}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fd7fe17-dfab-4fc7-8147-1c2b50466519}, ! Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d00a603d-63d5-4835-97b8-64e9b1c6b544}, ! Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {42de65a6-df9c-4232-af4e-eeea566132e5}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {42de65a6-df9c-4232-af4e-eeea566132e5}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {fabc1ba9-6f3d-4c37-a176-e2aa69b8e751}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d7366a87-b71f-4521-9fe3-6d0c4f2a2bcf}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {bf992c36-6703-48cf-9bd7-0461c7385d23}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {388a1f56-e3b5-4d2f-923d-795e720bdb02}, !- Handle
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {664714d9-798d-4b58-b716-067152cc1c46}, !- Handle
  Integer,                                !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:ScheduleTypeLimits,
  {619e91ca-d2c6-45a0-b3c8-caba92414d64}, !- Handle
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {03e03a1f-373a-49b6-9091-f7252714185c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {38496ad3-c972-4ddb-8595-50b946c5662a}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {6b177df2-5a2c-4741-95e8-ccb29032c7f5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f6380dff-c6d6-4420-bb8a-993be0cb3171}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {261ec0bc-087d-4bda-be4c-9c2a3f7e7a00}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {e86b8713-5044-4842-88c7-c3a0fff5f137}, !- Handle
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {22e93f68-a9a3-4d27-862d-a0cf3d28b555}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {94186384-07af-49d5-a8ae-f6a104d7c2b6}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {a2bd2d3a-ffca-4091-b6d9-5bd3f4ee2ff9}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {13c8b132-6080-409d-a1dc-8fcc78d6ff57}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {1cfa8d5a-8bbb-4c12-915a-91c167a79e47}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {047d04b5-a15a-4fff-aa58-e12883708f86}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ce68f917-c0c3-49e8-a3a4-3a12f4f01dbd}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  0,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3fca8b36-efe3-4858-bb98-f31ce1e4c6fe}, !- Handle
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7062b953-692a-470b-974f-7f9957259dcc}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {43bae146-3d6e-43b4-8c92-2c776d107098}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {479b6f66-9159-4474-9736-e8afb1bc81fa}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Handle
  HVAC_heat,                              !- Name
  {047d04b5-a15a-4fff-aa58-e12883708f86}, !- Schedule Type Limits Name
  {3401a3c8-b270-4cd8-bb8f-215b274b59d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3401a3c8-b270-4cd8-bb8f-215b274b59d0}, !- Handle
  Schedule Day 1,                         !- Name
  {047d04b5-a15a-4fff-aa58-e12883708f86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3333333333334;                       !- Value Until Time 3

OS:DefaultConstructionSet,
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Handle
  189.1-2009 - CZ3 - Office,              !- Name
  {1fd6ba23-256d-450b-99f9-2911ef4c586f}, !- Default Exterior Surface Constructions Name
  {7f40729f-5f21-443b-8aa4-d6b26c9cbe39}, !- Default Interior Surface Constructions Name
  {7ae21e17-25ec-4972-b8a9-bdb060f44f18}, !- Default Ground Contact Surface Constructions Name
  {8991dce5-a1be-4c05-9763-b7453cbc168c}, !- Default Exterior SubSurface Constructions Name
  {150b3e38-0f6d-427f-a455-82af98dd21ef}, !- Default Interior SubSurface Constructions Name
  {48cf41ca-5168-4dc1-b6c5-2f9c154c7c65}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Construction,
  {48cf41ca-5168-4dc1-b6c5-2f9c154c7c65}, !- Handle
  Interior Partition,                     !- Name
  {a27d8fe3-1907-42b2-be2e-f5b263d4ab2a}, !- Surface Rendering Name
  {bbd6e284-467e-46e9-a530-aaf2b18271a6}; !- Layer 1

OS:StandardsInformation:Construction,
  {25a39e10-fb6d-4915-b237-44c2a93977d0}, !- Handle
  {48cf41ca-5168-4dc1-b6c5-2f9c154c7c65}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {0fe66588-c7ef-4ff9-868a-33b2c44f2f5f}, !- Surface Rendering Name
  {d4401bc8-8433-4a2c-a955-79ed5908ea84}, !- Layer 1
  {72fb8837-f24b-41fa-905a-b358d5bd219e}; !- Layer 2

OS:StandardsInformation:Construction,
  {1ffc4d3c-f870-4957-a8e9-0f64cb4fd9a6}, !- Handle
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {acfaa058-8af6-4df3-a331-d1e8da90086b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {1f36308c-70cf-40e3-824b-693b674d331c}, !- Surface Rendering Name
  {8502c6b2-e411-46ba-b8a5-e9d74acfcf65}, !- Layer 1
  {1b11c53c-9644-452a-a934-fa531b2e8871}, !- Layer 2
  {6a78df19-8365-4cf5-a447-76aae2f20b00}, !- Layer 3
  {afc6f4df-3fb1-484b-858f-723f1277fee3}; !- Layer 4

OS:StandardsInformation:Construction,
  {1d4475f5-ea21-4f84-8572-d9e4d92c0f54}, !- Handle
  {acfaa058-8af6-4df3-a331-d1e8da90086b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {c8cdc3c4-b209-46c1-8923-020912b89ede}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {06358ba3-9978-450f-a444-3e341586110f}, !- Surface Rendering Name
  {88db1315-a358-49e7-8750-7108c6e00357}, !- Layer 1
  {32e7bac1-f7a4-4cd7-b678-7b5ccb520bd6}, !- Layer 2
  {eb2b9f7a-1183-4cfb-830f-968f79a487f1}; !- Layer 3

OS:StandardsInformation:Construction,
  {fda7b0a5-6819-461a-88da-c503c4e1c8ab}, !- Handle
  {c8cdc3c4-b209-46c1-8923-020912b89ede}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {be162aca-8315-4c17-ad18-85b5d23d6eb1}, !- Handle
  Interior Floor,                         !- Name
  {d57032da-06d7-43f3-921e-79d19d26fb84}, !- Surface Rendering Name
  {e75a900f-76f7-4823-abcd-05b5c81a3756}, !- Layer 1
  {cd43bb2d-bf56-4834-b509-14933417f807}, !- Layer 2
  {df85b505-2568-409f-8bce-6702917fc52b}; !- Layer 3

OS:StandardsInformation:Construction,
  {f116e580-2f8f-4fff-b24f-5dc2aa77aac2}, !- Handle
  {be162aca-8315-4c17-ad18-85b5d23d6eb1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {64bf4115-98c8-47ff-a9ce-b334333d615a}, !- Handle
  Interior Wall,                          !- Name
  {d64dfa47-b6c0-433c-85b6-0254722a1849}, !- Surface Rendering Name
  {8f9c0cd3-20ae-44f8-a04c-fea580b59376}, !- Layer 1
  {99b89e4c-079d-4b5c-80a8-51f17c57aee1}, !- Layer 2
  {8f9c0cd3-20ae-44f8-a04c-fea580b59376}; !- Layer 3

OS:StandardsInformation:Construction,
  {a5d279c2-9752-449c-8e94-4e72d7e7dfa3}, !- Handle
  {64bf4115-98c8-47ff-a9ce-b334333d615a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1bfb980e-10a7-4a35-a60d-daff0f6fb8e6}, !- Handle
  Interior Ceiling,                       !- Name
  {3c06ec8d-e975-4ff2-91fe-199dd878c0e0}, !- Surface Rendering Name
  {df85b505-2568-409f-8bce-6702917fc52b}, !- Layer 1
  {cd43bb2d-bf56-4834-b509-14933417f807}, !- Layer 2
  {e75a900f-76f7-4823-abcd-05b5c81a3756}; !- Layer 3

OS:StandardsInformation:Construction,
  {c5720966-30d9-4731-bd88-607ecdf2065d}, !- Handle
  {1bfb980e-10a7-4a35-a60d-daff0f6fb8e6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {8843e607-17bf-4ed2-9dfd-ad0fc03e0a77}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {d17f4f29-ac90-499b-8b84-9c6c9ee81965}, !- Surface Rendering Name
  {d9081487-39cc-406e-8333-b69b2245933d}; !- Layer 1

OS:StandardsInformation:Construction,
  {c76b73b5-0c57-4b94-827f-108c143677eb}, !- Handle
  {8843e607-17bf-4ed2-9dfd-ad0fc03e0a77}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Construction,
  {7f8bfc6b-3276-4780-8959-580f83e666a9}, !- Handle
  Exterior Door,                          !- Name
  {41d4bace-7413-42a3-99fa-a272d870138c}, !- Surface Rendering Name
  {32de0bbc-0a74-450c-8536-798641866ff6}, !- Layer 1
  {4845b7c7-c17e-47fc-9291-8f6f918e20b2}; !- Layer 2

OS:StandardsInformation:Construction,
  {70225b00-3d52-49c8-84bb-2222731cae2d}, !- Handle
  {7f8bfc6b-3276-4780-8959-580f83e666a9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Handle
  Interior Window,                        !- Name
  {76e1bc6e-4dd8-4fb6-8e3a-66e3ab44987c}, !- Surface Rendering Name
  {5afab360-e689-4515-b387-51d405b7b3d2}; !- Layer 1

OS:StandardsInformation:Construction,
  {65cb4e6e-ade3-4769-99e1-a2b7e05c6321}, !- Handle
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {94970eb2-eb30-4e53-beac-a47e9e5a0271}, !- Handle
  Interior Door,                          !- Name
  {f382f121-a372-4253-8bde-ac04994ee71a}, !- Surface Rendering Name
  {bbd6e284-467e-46e9-a530-aaf2b18271a6}; !- Layer 1

OS:StandardsInformation:Construction,
  {96746979-7bdf-4d07-b242-76cbc7d00b46}, !- Handle
  {94970eb2-eb30-4e53-beac-a47e9e5a0271}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {bbd6e284-467e-46e9-a530-aaf2b18271a6}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2aff75b1-bd4e-4920-98d8-8835e40c7e87}, !- Handle
  {bbd6e284-467e-46e9-a530-aaf2b18271a6}; !- Material Name

OS:Material,
  {d4401bc8-8433-4a2c-a955-79ed5908ea84}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f2401a22-029a-4e79-b291-97dd7012e730}, !- Handle
  {d4401bc8-8433-4a2c-a955-79ed5908ea84}; !- Material Name

OS:Material:NoMass,
  {72fb8837-f24b-41fa-905a-b358d5bd219e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {68e7416e-bb6a-4d9f-ad6b-a3403f28270e}, !- Handle
  {72fb8837-f24b-41fa-905a-b358d5bd219e}; !- Material Name

OS:Material,
  {8502c6b2-e411-46ba-b8a5-e9d74acfcf65}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {955ac937-446d-4259-ae28-6b63e27700e8}, !- Handle
  {8502c6b2-e411-46ba-b8a5-e9d74acfcf65}; !- Material Name

OS:Material,
  {1b11c53c-9644-452a-a934-fa531b2e8871}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {938edd3e-ee96-4764-84a7-cf5b863231d6}, !- Handle
  {1b11c53c-9644-452a-a934-fa531b2e8871}; !- Material Name

OS:Material,
  {6a78df19-8365-4cf5-a447-76aae2f20b00}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {191a04a1-4f1f-4c76-a19d-797a87a09248}, !- Handle
  {6a78df19-8365-4cf5-a447-76aae2f20b00}; !- Material Name

OS:Material,
  {afc6f4df-3fb1-484b-858f-723f1277fee3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c1af31b7-f0d6-416b-ba3b-1022ba6f8d55}, !- Handle
  {afc6f4df-3fb1-484b-858f-723f1277fee3}; !- Material Name

OS:Material,
  {88db1315-a358-49e7-8750-7108c6e00357}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97c6f0da-90d7-4c85-8e72-227f7b6fc725}, !- Handle
  {88db1315-a358-49e7-8750-7108c6e00357}; !- Material Name

OS:Material,
  {32e7bac1-f7a4-4cd7-b678-7b5ccb520bd6}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f473f4c5-cda9-4594-8caa-d524f44b3eca}, !- Handle
  {32e7bac1-f7a4-4cd7-b678-7b5ccb520bd6}; !- Material Name

OS:Material,
  {eb2b9f7a-1183-4cfb-830f-968f79a487f1}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {03e2cd5b-025c-4871-bd6a-3069fa930c4c}, !- Handle
  {eb2b9f7a-1183-4cfb-830f-968f79a487f1}; !- Material Name

OS:Material,
  {e75a900f-76f7-4823-abcd-05b5c81a3756}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {503ab923-e201-461e-9b56-4be1300b1fd6}, !- Handle
  {e75a900f-76f7-4823-abcd-05b5c81a3756}; !- Material Name

OS:Material:AirGap,
  {cd43bb2d-bf56-4834-b509-14933417f807}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {072251af-b579-4ac9-b5b9-30270c4c7131}, !- Handle
  {cd43bb2d-bf56-4834-b509-14933417f807}; !- Material Name

OS:Material,
  {df85b505-2568-409f-8bce-6702917fc52b}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {637db5e1-51df-4400-93a8-4a4c026f5a01}, !- Handle
  {df85b505-2568-409f-8bce-6702917fc52b}; !- Material Name

OS:Material,
  {8f9c0cd3-20ae-44f8-a04c-fea580b59376}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {43c125e9-39e3-4757-a774-011dfa5b67ec}, !- Handle
  {8f9c0cd3-20ae-44f8-a04c-fea580b59376}; !- Material Name

OS:Material:AirGap,
  {99b89e4c-079d-4b5c-80a8-51f17c57aee1}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8e595216-7275-4b66-9aca-45804a3236aa}, !- Handle
  {99b89e4c-079d-4b5c-80a8-51f17c57aee1}; !- Material Name

OS:WindowMaterial:Glazing,
  {d9081487-39cc-406e-8333-b69b2245933d}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {a007dea3-676c-4618-a7a9-d222fed0d254}, !- Handle
  {d9081487-39cc-406e-8333-b69b2245933d}; !- Material Name

OS:Material,
  {32de0bbc-0a74-450c-8536-798641866ff6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {61b1170c-a4c3-487b-aa4c-e90e56f36f7a}, !- Handle
  {32de0bbc-0a74-450c-8536-798641866ff6}; !- Material Name

OS:Material,
  {4845b7c7-c17e-47fc-9291-8f6f918e20b2}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8b5c492b-c806-4cf3-8e85-998736fde85c}, !- Handle
  {4845b7c7-c17e-47fc-9291-8f6f918e20b2}; !- Material Name

OS:WindowMaterial:Glazing,
  {5afab360-e689-4515-b387-51d405b7b3d2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7f53a49f-ce5d-4e8b-9cb5-641e2880af07}, !- Handle
  {5afab360-e689-4515-b387-51d405b7b3d2}; !- Material Name

OS:Construction,
  {894ce733-29ea-45da-920e-87dc3b977871}, !- Handle
  Interior Window 1,                      !- Name
  {38df6431-17a3-4eb8-9873-76606afe3c76}, !- Surface Rendering Name
  {5afab360-e689-4515-b387-51d405b7b3d2}; !- Layer 1

OS:StandardsInformation:Construction,
  {0418a121-f320-46f0-a24a-1662947f1689}, !- Handle
  {894ce733-29ea-45da-920e-87dc3b977871}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Rendering:Color,
  {a27d8fe3-1907-42b2-be2e-f5b263d4ab2a}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fe66588-c7ef-4ff9-868a-33b2c44f2f5f}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f36308c-70cf-40e3-824b-693b674d331c}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06358ba3-9978-450f-a444-3e341586110f}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d57032da-06d7-43f3-921e-79d19d26fb84}, !- Handle
  Rendering Color 19,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d64dfa47-b6c0-433c-85b6-0254722a1849}, !- Handle
  Rendering Color 20,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c06ec8d-e975-4ff2-91fe-199dd878c0e0}, !- Handle
  Rendering Color 21,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d17f4f29-ac90-499b-8b84-9c6c9ee81965}, !- Handle
  Rendering Color 22,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {41d4bace-7413-42a3-99fa-a272d870138c}, !- Handle
  Rendering Color 23,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76e1bc6e-4dd8-4fb6-8e3a-66e3ab44987c}, !- Handle
  Rendering Color 24,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f382f121-a372-4253-8bde-ac04994ee71a}, !- Handle
  Rendering Color 25,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38df6431-17a3-4eb8-9873-76606afe3c76}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {bca04800-867c-4247-b3dc-f22c525d4b23}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {0eb90acc-3c6d-48a6-9ab0-c4d53c86a2a5}, !- Handle
  Zone Control Humidistat 2,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93dad50f-5fdd-408b-9c38-a474eb5a72cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {33e1af56-727e-4c2c-b2e8-2413702cc82f}, !- Handle
  Zone Control Humidistat 3,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69e4b01a-d151-48cd-b206-2480458588ac}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {a5e1474d-cf3c-44f5-825b-976deb00ccd4}, !- Handle
  Zone Control Humidistat 4,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3abc0a29-bbb1-4cbf-8df9-baba67c7882d}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {d2808c5d-b839-4ef7-a81f-13ad10d2208c}, !- Handle
  Zone Control Humidistat 5,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e13c080b-8cf7-45d8-aada-ab3faa1506b0}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {5c1cabc8-f201-42bf-a43a-271fb2829fa5}, !- Handle
  Zone Control Humidistat 6,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19767cee-fd62-4a08-bf0c-c161f6e0b329}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {88058013-5b35-4ad6-95cb-6aa0d5be85d8}, !- Handle
  Zone Control Humidistat 7,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0286919-f398-44ad-b18a-70f9f7aebd18}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {39e956d6-0fcd-4cdf-9615-1194be621535}, !- Handle
  Zone Control Humidistat 8,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e78695a6-81a6-4aff-bab6-3756bc5b59f4}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {3c57a999-783c-411d-81f2-0019eb82a33d}, !- Handle
  Zone Control Humidistat 9,              !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4f99a07-3536-4b57-9268-07fc20f031d1}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {8a48c35c-8d16-48ae-a2b9-43a6bc36a176}, !- Handle
  Zone Control Humidistat 10,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {848522ad-65f2-4b02-8a2f-80e710dc2693}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {e2c9101e-ec04-461d-a768-f59858863652}, !- Handle
  Zone Control Humidistat 11,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2147f67b-0c8b-43da-ac96-f2eb31fcb8e0}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {60752b54-9f00-4fb9-b606-b5eac1ecdeeb}, !- Handle
  Zone Control Humidistat 12,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96b62753-6940-44c2-a69d-a57c551d1b26}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Heating Setpoint Temperature Schedule Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneControl:Humidistat,
  {196318d3-b417-4901-a532-87e935ea52e3}, !- Handle
  Zone Control Humidistat 13,             !- Name
  ;                                       !- Humidifying Relative Humidity Setpoint Schedule Name

OS:RadianceParameters,
  {e29e2f39-26ae-4faa-9c91-77aeba80609f}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {dc456243-21cf-47a2-b579-99adc5494ea2}; !- Handle

OS:OutputControl:ReportingTolerances,
  {8e68a0ac-a27e-4ab8-8e2b-eb79e7709cdd}; !- Handle

OS:ConvergenceLimits,
  {0db7ea6d-a012-43e7-b390-798652401c55}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {fbdb695d-e40c-4c24-892c-2130eb9689b5}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {caf3068c-024a-4778-a920-dc5dd09a0b6c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {5aa85c2f-2360-4c17-a850-847e0a8f602e}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {2bd2b16e-4e2c-441f-899a-674950d20076}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {de97d107-d66a-4cdf-ba15-f9d362c319da}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {b30862f9-2bbc-42ac-8155-936039580928}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {c6f5b142-1715-4552-9b7c-41b6ee0021fe}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {3a0c4408-0530-4adb-ad82-8c85469d9f11}; !- Handle

OS:SpaceType,
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3, !- Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  {714148bc-2f94-45ab-ac04-5cdc5b78f3b2}, !- Default Schedule Set Name
  {26b065b7-5ccc-4e13-a39b-edb4409c112e}, !- Group Rendering Name
  {f79e2258-5113-48c8-ada4-5c168fed15ca}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {714148bc-2f94-45ab-ac04-5cdc5b78f3b2}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9ffdb9d-c76f-489e-9450-b1ddd94eec6f}, !- Number of People Schedule Name
  {5ea62927-f203-484d-9aee-4df39bedf5f7}, !- People Activity Level Schedule Name
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, !- Lighting Schedule Name
  {fac190b3-7a81-4705-8662-82682b456e22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {26b065b7-5ccc-4e13-a39b-edb4409c112e}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {f79e2258-5113-48c8-ada4-5c168fed15ca}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c9ffdb9d-c76f-489e-9450-b1ddd94eec6f}, ! Handle
  Office Misc Occ,                        ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  {c43b408d-a9ac-4370-b1e9-64217cedb85e}, ! Default Day Schedule Name
  {17e332e4-100e-46ce-9360-8e24ed69063a}, ! Summer Design Day Schedule Name
  {b74527f3-ec6f-4b8d-b954-f6bc755304cb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c43b408d-a9ac-4370-b1e9-64217cedb85e}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {17e332e4-100e-46ce-9360-8e24ed69063a}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {b74527f3-ec6f-4b8d-b954-f6bc755304cb}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {083bbec5-b0af-41a7-8ae5-f1f17ad38904}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {c9ffdb9d-c76f-489e-9450-b1ddd94eec6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b496476e-7a05-4cce-98ef-146f30a14a91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {54625ae0-6a55-4881-a617-77f45be12cac}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {c9ffdb9d-c76f-489e-9450-b1ddd94eec6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9a4f3da-28b5-4f14-8426-f0a9c3491e6e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b496476e-7a05-4cce-98ef-146f30a14a91}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f9a4f3da-28b5-4f14-8426-f0a9c3491e6e}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {5ea62927-f203-484d-9aee-4df39bedf5f7}, ! Handle
  Office Activity,                        ! Name
  {c0e5c0f7-ff9e-4faa-892e-63210e76bee6}, ! Schedule Type Limits Name
  {b22c3a57-9877-406d-be9a-96948852fe8d}, ! Default Day Schedule Name
  {404d36ab-bc69-4a82-907d-60978088bc4b}, ! Summer Design Day Schedule Name
  {b56ab258-a203-40e7-9e5e-35ecd684aed6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b22c3a57-9877-406d-be9a-96948852fe8d}, ! Handle
  Office Activity Default Schedule,       ! Name
  {c0e5c0f7-ff9e-4faa-892e-63210e76bee6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {404d36ab-bc69-4a82-907d-60978088bc4b}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {c0e5c0f7-ff9e-4faa-892e-63210e76bee6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b56ab258-a203-40e7-9e5e-35ecd684aed6}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {c0e5c0f7-ff9e-4faa-892e-63210e76bee6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, ! Handle
  Office Bldg Light,                      ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  {c967e24e-41ed-4bfc-9f42-bb0a4ce3efa9}, ! Default Day Schedule Name
  {bb5819f3-318f-4701-9e98-e44e531c5db6}, ! Summer Design Day Schedule Name
  {f301c448-1eeb-4c51-b8cf-028c8a9e9498}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c967e24e-41ed-4bfc-9f42-bb0a4ce3efa9}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {bb5819f3-318f-4701-9e98-e44e531c5db6}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f301c448-1eeb-4c51-b8cf-028c8a9e9498}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8e0491f4-dc53-406b-b474-20f6b5401bd1}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4de5f3e-e071-47e9-a4ac-e2a507a6fda2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {f6c34a82-ee68-498e-a4ff-47140fa2be56}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {311a10d5-72e2-45a9-b2de-afcf3c7477c3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4de5f3e-e071-47e9-a4ac-e2a507a6fda2}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {311a10d5-72e2-45a9-b2de-afcf3c7477c3}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {fac190b3-7a81-4705-8662-82682b456e22}, ! Handle
  Office Bldg Equip,                      ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  {78d34332-2a9e-4d6f-90b6-ef40024a2041}, ! Default Day Schedule Name
  {2a4ae956-65f5-4a1a-8791-85f0824eaa1d}, ! Summer Design Day Schedule Name
  {a09859f9-80b7-4cc0-bc5e-8bb912adcc66}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {78d34332-2a9e-4d6f-90b6-ef40024a2041}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {2a4ae956-65f5-4a1a-8791-85f0824eaa1d}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {a09859f9-80b7-4cc0-bc5e-8bb912adcc66}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {9521abb1-e001-4b19-b044-11bf560a4039}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {fac190b3-7a81-4705-8662-82682b456e22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8a3d979-55cd-4f1c-9e3d-5b33b3125ea0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {48dbe33f-1e7a-472d-9a6e-7c539f090064}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {fac190b3-7a81-4705-8662-82682b456e22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34415883-0634-4715-9ff1-b8af55183f1e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8a3d979-55cd-4f1c-9e3d-5b33b3125ea0}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {34415883-0634-4715-9ff1-b8af55183f1e}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, ! Handle
  Office Infil Quarter On,                ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  {36c74af6-6523-4bed-8c52-95d3efe3d36f}, ! Default Day Schedule Name
  {9bbd905d-167c-40b6-8d16-9902b98a3738}, ! Summer Design Day Schedule Name
  {f942e6d2-a3d8-4ec1-b291-00388dae2906}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {36c74af6-6523-4bed-8c52-95d3efe3d36f}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9bbd905d-167c-40b6-8d16-9902b98a3738}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {f942e6d2-a3d8-4ec1-b291-00388dae2906}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e094d5cb-5186-47f6-8add-0543462cd884}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f329d63-c23c-43da-886a-02d6eadec007}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {4fc76e89-4acf-4899-a4a0-34f4e174e91d}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {431edf07-8ade-44ba-a699-967882444783}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f329d63-c23c-43da-886a-02d6eadec007}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {431edf07-8ade-44ba-a699-967882444783}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {c0e5c0f7-ff9e-4faa-892e-63210e76bee6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {d5a24efc-d70b-48d8-827f-4c0118a28833}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People, !- Name
  {bd7821cb-82c3-419c-9e8f-8d358489977a}, !- People Definition Name
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bd7821cb-82c3-419c-9e8f-8d358489977a}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {63000c41-2706-4a46-ae7a-24c0607ce5b1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights, !- Name
  {be18ab11-307f-439e-8da5-33e67d7afd83}, !- Lights Definition Name
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {be18ab11-307f-439e-8da5-33e67d7afd83}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4cdd629c-513e-44bc-a891-2a9d352a0aed}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment, !- Name
  {0d9ab63a-94e0-4121-8133-fe36cca1feda}, !- Electric Equipment Definition Name
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0d9ab63a-94e0-4121-8133-fe36cca1feda}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {cf1a68bb-928c-446a-9956-09bd9cb91c60}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Infiltration, !- Name
  {c8cb7979-98e5-4240-89e6-8078783ed542}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {d08b3185-be6f-46d4-8696-b35e1e91c0ce}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  {3cc38c6a-ded6-4d95-b3a5-cdab44ff7e9f}, !- Default Schedule Set Name
  {1d6da4b4-7665-43c6-a2f7-a796f370aacd}, !- Group Rendering Name
  {a9d51edb-762d-4ba5-afc0-ecfe983e143f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {3cc38c6a-ded6-4d95-b3a5-cdab44ff7e9f}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, !- Lighting Schedule Name
  {fac190b3-7a81-4705-8662-82682b456e22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {1d6da4b4-7665-43c6-a2f7-a796f370aacd}, !- Handle
  Rendering Color 28,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {a9d51edb-762d-4ba5-afc0-ecfe983e143f}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {f303f67d-83b2-4f5f-80b8-9ce01ddef990}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights, !- Name
  {e8d6887f-86a1-48cd-b6c1-796b9a8994eb}, !- Lights Definition Name
  {d08b3185-be6f-46d4-8696-b35e1e91c0ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e8d6887f-86a1-48cd-b6c1-796b9a8994eb}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4e2b66a2-8875-4b52-bc27-0939d5c08e1b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment, !- Name
  {aa48dd1a-972f-46a9-901a-1c6fb34d4950}, !- Electric Equipment Definition Name
  {d08b3185-be6f-46d4-8696-b35e1e91c0ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aa48dd1a-972f-46a9-901a-1c6fb34d4950}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {d66c99f9-8ff7-4c90-abd3-74b3e1d36e05}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Infiltration, !- Name
  {d08b3185-be6f-46d4-8696-b35e1e91c0ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  {534aa487-ca7c-432d-ac20-073ab443c9af}, !- Default Schedule Set Name
  {88fb30d9-e9ec-4e2b-b448-f4d20d19a94c}, !- Group Rendering Name
  {7cd54bde-46a3-47b7-883d-d0e93c62b54e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:DefaultScheduleSet,
  {534aa487-ca7c-432d-ac20-073ab443c9af}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1e3c8830-a1f3-4e57-8569-888021adf39f}, !- Number of People Schedule Name
  {5ea62927-f203-484d-9aee-4df39bedf5f7}, !- People Activity Level Schedule Name
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, !- Lighting Schedule Name
  {fac190b3-7a81-4705-8662-82682b456e22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {88fb30d9-e9ec-4e2b-b448-f4d20d19a94c}, !- Handle
  Rendering Color 29,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {7cd54bde-46a3-47b7-883d-d0e93c62b54e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e3c8830-a1f3-4e57-8569-888021adf39f}, ! Handle
  Office Work Occ,                        ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  {54037fb8-bd47-4f2b-8011-f6dc9907534f}, ! Default Day Schedule Name
  {5bb4bb5b-2212-4ce8-b185-444b89bf6c71}, ! Summer Design Day Schedule Name
  {4524837b-271b-4a03-bc2c-07d36c49e562}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {54037fb8-bd47-4f2b-8011-f6dc9907534f}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {5bb4bb5b-2212-4ce8-b185-444b89bf6c71}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {4524837b-271b-4a03-bc2c-07d36c49e562}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {81b52aa3-95b4-487d-914d-64025b099331}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {1e3c8830-a1f3-4e57-8569-888021adf39f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {151a18cf-7c17-49b2-a097-3333f214ae1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {447dc22f-85b8-4fca-9d1e-0aac85ef7ef4}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {1e3c8830-a1f3-4e57-8569-888021adf39f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bcf126e-26a0-430a-b79c-3fbb7fd22d37}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {151a18cf-7c17-49b2-a097-3333f214ae1f}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1bcf126e-26a0-430a-b79c-3fbb7fd22d37}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {738174ee-e2a1-4122-a10f-b8624931b17a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:People,
  {cd99d0ce-10b2-436f-9197-fec0a93f4643}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People, !- Name
  {ccc6ddd3-0853-4226-a7a8-a95730275f3c}, !- People Definition Name
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ccc6ddd3-0853-4226-a7a8-a95730275f3c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {04bcbe91-a921-4667-bd58-2273d38ba939}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights, !- Name
  {8e732896-b5d1-474d-b399-f6135460a9a8}, !- Lights Definition Name
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8e732896-b5d1-474d-b399-f6135460a9a8}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f1ea5728-96e9-4dbc-ad96-92199014ca59}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment, !- Name
  {dcc4c355-c971-4f93-8eeb-24734b41e724}, !- Electric Equipment Definition Name
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dcc4c355-c971-4f93-8eeb-24734b41e724}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {375831df-95ee-4987-a1eb-1ef71c993507}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration, !- Name
  {12a2c468-b48a-478b-8bd2-a247722e1f0c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {66dd8f60-a33e-412d-9a68-d10c21fe4e44}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3,    !- Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  {f0a5ba9e-3140-42bd-ac1f-9d7ca200e5b3}, !- Default Schedule Set Name
  {36fe3783-a169-4125-ae6d-12cf41617ec4}, !- Group Rendering Name
  {a2ac637b-7b29-4a5e-9ca1-8f12b96fa281}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {f0a5ba9e-3140-42bd-ac1f-9d7ca200e5b3}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c9ffdb9d-c76f-489e-9450-b1ddd94eec6f}, !- Number of People Schedule Name
  {5ea62927-f203-484d-9aee-4df39bedf5f7}, !- People Activity Level Schedule Name
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, !- Lighting Schedule Name
  {fac190b3-7a81-4705-8662-82682b456e22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {36fe3783-a169-4125-ae6d-12cf41617ec4}, !- Handle
  Rendering Color 30,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {a2ac637b-7b29-4a5e-9ca1-8f12b96fa281}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {d0d78265-6961-4bef-93b5-259a6d3aaf47}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People, !- Name
  {7b68e3b6-b742-46ac-a8f2-ea97c5f713e9}, !- People Definition Name
  {66dd8f60-a33e-412d-9a68-d10c21fe4e44}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7b68e3b6-b742-46ac-a8f2-ea97c5f713e9}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {e0b2478d-a558-4971-a909-dfe69d2aa3f5}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights, !- Name
  {23633f6e-516d-4681-9d33-a13d049f3346}, !- Lights Definition Name
  {66dd8f60-a33e-412d-9a68-d10c21fe4e44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {23633f6e-516d-4681-9d33-a13d049f3346}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {758ce8bd-2497-4c64-9d03-d60da8bdf615}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment, !- Name
  {c89a0955-eb46-45b5-8c5e-b7f27391f03a}, !- Electric Equipment Definition Name
  {66dd8f60-a33e-412d-9a68-d10c21fe4e44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c89a0955-eb46-45b5-8c5e-b7f27391f03a}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {156b1c62-01f1-4101-9d84-e4aa009e2864}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration, !- Name
  {66dd8f60-a33e-412d-9a68-d10c21fe4e44}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  {c602356c-1407-4f9f-9d61-84818ce6c50b}, !- Default Schedule Set Name
  {fa955976-7440-440f-8a8c-5fe4fd71682a}, !- Group Rendering Name
  {497a7f83-e4c6-49c7-921e-6c5cbe7c46da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {c602356c-1407-4f9f-9d61-84818ce6c50b}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1e3c8830-a1f3-4e57-8569-888021adf39f}, !- Number of People Schedule Name
  {5ea62927-f203-484d-9aee-4df39bedf5f7}, !- People Activity Level Schedule Name
  {9a4ee76b-620a-4573-b40e-c4cd8c3387f3}, !- Lighting Schedule Name
  {fac190b3-7a81-4705-8662-82682b456e22}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e28fe7ba-0c57-474f-87e4-449cbc1bbe69}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {fa955976-7440-440f-8a8c-5fe4fd71682a}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:DesignSpecification:OutdoorAir,
  {497a7f83-e4c6-49c7-921e-6c5cbe7c46da}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {b3d34cc4-d189-433e-982c-2573f83a7990}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People, !- Name
  {b18ffd2e-190a-48aa-a320-be049b845e39}, !- People Definition Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b18ffd2e-190a-48aa-a320-be049b845e39}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {1c4e8828-a75f-4cd3-b7d0-ed2ce93ad85e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  {2a19b820-74d6-434b-afc9-0ec0bb87740a}, !- Lights Definition Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2a19b820-74d6-434b-afc9-0ec0bb87740a}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e62913b8-973c-4d86-b405-29b326408eb2}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  {d7da70f0-1c96-4752-adf0-cdeb440f2fd7}, !- Electric Equipment Definition Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d7da70f0-1c96-4752-adf0-cdeb440f2fd7}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {9a53ed41-6d9c-4384-b6ee-84b1488b3280}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  {48d202ab-da8f-45c8-9f46-2e5ef64232f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultSurfaceConstructions,
  {1fd6ba23-256d-450b-99f9-2911ef4c586f}, !- Handle
  Default Surface Constructions 10,       !- Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Floor Construction Name
  {acfaa058-8af6-4df3-a331-d1e8da90086b}, !- Wall Construction Name
  {c8cdc3c4-b209-46c1-8923-020912b89ede}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7f40729f-5f21-443b-8aa4-d6b26c9cbe39}, !- Handle
  Default Surface Constructions 11,       !- Name
  {be162aca-8315-4c17-ad18-85b5d23d6eb1}, !- Floor Construction Name
  {64bf4115-98c8-47ff-a9ce-b334333d615a}, !- Wall Construction Name
  {1bfb980e-10a7-4a35-a60d-daff0f6fb8e6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7ae21e17-25ec-4972-b8a9-bdb060f44f18}, !- Handle
  Default Surface Constructions 12,       !- Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Floor Construction Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Wall Construction Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8991dce5-a1be-4c05-9763-b7453cbc168c}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {8843e607-17bf-4ed2-9dfd-ad0fc03e0a77}, !- Fixed Window Construction Name
  {8843e607-17bf-4ed2-9dfd-ad0fc03e0a77}, !- Operable Window Construction Name
  {7f8bfc6b-3276-4780-8959-580f83e666a9}, !- Door Construction Name
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Tubular Daylight Dome Construction Name
  {2b020de5-4f48-482f-9c7b-457181149b64}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {150b3e38-0f6d-427f-a455-82af98dd21ef}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Fixed Window Construction Name
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Operable Window Construction Name
  {94970eb2-eb30-4e53-beac-a47e9e5a0271}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Surface,
  {a9a1904e-da6d-4e4a-9daf-27112b9eeaba}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1279929a-0dff-4114-a56b-4d2187222991}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c614a1-2996-4a9f-b664-2acf2ee45808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2f8d896-6c2b-4d9c-b9b9-386b9db597e8}, !- Handle
  Face 47,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1279929a-0dff-4114-a56b-4d2187222991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 2 {m}
  18.288, -11.5824, 3.9624,               !- X,Y,Z Vertex 3 {m}
  18.288, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c66373-b65b-410e-b261-cf208327d523}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1279929a-0dff-4114-a56b-4d2187222991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, -16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0b9cbbc-3bf6-46fe-9fe2-401850c067d3}, !- Handle
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1279929a-0dff-4114-a56b-4d2187222991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  18.288, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df243e91-4ff0-4998-984a-b5c7bbb3412f}, !- Handle
  Face 49,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0b9cbbc-3bf6-46fe-9fe2-401850c067d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, -11.6078, 3.937,                !- X,Y,Z Vertex 1 {m}
  18.288, -11.6078, 0.330770786516854,    !- X,Y,Z Vertex 2 {m}
  18.288, -16.129, 0.330770786516854,     !- X,Y,Z Vertex 3 {m}
  18.288, -16.129, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2560c83-db5d-4de5-bac7-758ce2c57d6a}, !- Handle
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1279929a-0dff-4114-a56b-4d2187222991}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d86d5f3-5d0a-4ab8-9cda-5def311e0c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {964b6114-347e-4930-b847-43b476d7ab44}, !- Handle
  Face 52,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {a2560c83-db5d-4de5-bac7-758ce2c57d6a}, !- Surface Name
  {1717ba17-e847-4e2e-a9c5-a1e40355a93e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7744, -15.8496, 2.033016,            !- X,Y,Z Vertex 1 {m}
  23.7744, -15.8496, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -14.0208, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -14.0208, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d957dd01-695d-4fbc-b217-9fdc52b4dade}, !- Handle
  Face 46,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1279929a-0dff-4114-a56b-4d2187222991}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 1 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  18.288, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7335779a-5eab-43c6-ba14-fb96da18b1ee}, !- Handle
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68c25383-fea2-4bc2-b1b5-76d2d8c58283}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, 10.9728, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93313c4-5a31-41eb-af8b-5aaeb3394b49}, !- Handle
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbbb9f92-d3d7-4524-8679-9802f92f8913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1563b9d1-ba3f-42e8-9ad3-6979a9dfdffb}, !- Handle
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db93f20-c726-4e1a-afc6-275784b2277c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bce5dde-cb2b-4dbe-83a0-45ca9a318a4b}, !- Handle
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4110a39b-92b6-4abc-a3bc-3d803db3b4c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec51690-24e5-495e-854c-c0b7737e4661}, !- Handle
  Face 174,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 2 {m}
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a0c8b9-f27f-4517-b061-e0fa3ea51f6c}, !- Handle
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88b395a6-b214-44a7-8a86-e5493bd362fd}, !- Handle
  Face 177,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62a0c8b9-f27f-4517-b061-e0fa3ea51f6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.875, 10.9728, 3.937,                !- X,Y,Z Vertex 1 {m}
  -15.875, 10.9728, 0.361380689655173,    !- X,Y,Z Vertex 2 {m}
  -35.0266, 10.9728, 0.361380689655173,   !- X,Y,Z Vertex 3 {m}
  -35.0266, 10.9728, 3.937;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2431eea-8c85-49f4-9091-900cf8bb5de3}, !- Handle
  Face 173,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2c220ae-e4e6-4a56-a908-1ee2a8fe0440}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 10.9728, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6b43681-cfd6-4333-851c-26e1d0f863ea}, !- Handle
  Face 182,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -43.5864, 10.9728, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -43.5864, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f644bc-7ea1-4f7d-8aca-441325e494fc}, !- Handle
  Face 181,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -43.5864, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, 10.9728, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c018ebb9-6e39-4342-becb-536ea0868947}, !- Handle
  Face 183,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4110a39b-92b6-4abc-a3bc-3d803db3b4c9}, !- Handle
  Face 187,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bce5dde-cb2b-4dbe-83a0-45ca9a318a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55dbeebe-bfd9-491b-b614-481d0f8543a3}, !- Handle
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e976dba9-ae7d-48a7-8124-70f38a2528b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e86ba7d-7876-4c4e-9635-dea39bc11149}, !- Handle
  Face 184,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, 10.9728, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, 10.9728, 0,                   !- X,Y,Z Vertex 2 {m}
  -43.5864, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {333b4136-fb22-4d31-b87d-1e9b8e36ecb0}, !- Handle
  Face 185,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e86ba7d-7876-4c4e-9635-dea39bc11149}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.5864, 10.9474, 3.937,               !- X,Y,Z Vertex 1 {m}
  -43.5864, 10.9474, 0.355534592274678,   !- X,Y,Z Vertex 2 {m}
  -43.5864, -0.888999999999999, 0.355534592274678, !- X,Y,Z Vertex 3 {m}
  -43.5864, -0.888999999999999, 3.937;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb041d4f-5666-4be2-850e-f52de9118481}, !- Handle
  Face 186,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e8a71ba-bb49-4ec4-9a65-46345e0219e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -43.5864, 10.9728, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, 10.9728, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51fb59e2-4967-4cc9-80ae-3546bdfa4735}, !- Handle
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 14.0208, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, 14.0208, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, 14.0208, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f78240a3-04ab-46ab-93a7-cf5993b8e64c}, !- Handle
  Face 102,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51fb59e2-4967-4cc9-80ae-3546bdfa4735}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9878, 14.0208, 3.937,                !- X,Y,Z Vertex 1 {m}
  -3.9878, 14.0208, 0.32787421686747,     !- X,Y,Z Vertex 2 {m}
  -8.2042, 14.0208, 0.32787421686747,     !- X,Y,Z Vertex 3 {m}
  -8.2042, 14.0208, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7a4d24-8f5f-4fc6-9d49-4f5523cf8189}, !- Handle
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 14.0208, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 14.0208, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa7a1336-a85e-4415-8e4f-87142cd491a4}, !- Handle
  Face 93,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 14.0208, 0,                    !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 14.0208, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e398a3a-88fe-4dca-95cd-646de44ef699}, !- Handle
  Face 95,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 14.0208, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ecbeebc-c378-4901-8e86-9429f2f6e141}, !- Handle
  Face 94,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 14.0208, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -8.2296, 14.0208, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00ececa9-c15b-4b54-ae52-c5e2caa58b90}, !- Handle
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56151b88-4be4-4428-9c86-f15274869d49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f0a7f6b-05c5-4fe9-8f71-6a4241013ad6}, !- Handle
  Face 98,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {00ececa9-c15b-4b54-ae52-c5e2caa58b90}, !- Surface Name
  {fedca61d-85a1-4531-8d74-8a15fe8ef50f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.858, 6.7056, 2.033016,               !- X,Y,Z Vertex 1 {m}
  -6.858, 6.7056, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.9436, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.9436, 6.7056, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7957c2e7-244f-4d8c-bf0c-b672e2e3a3e4}, !- Handle
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a75b3ab-9a2c-4370-adaf-9a5f34475f02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2affe80-a3ee-472a-846a-2391f0e73c29}, !- Handle
  Face 96,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc816e9-f02e-45c5-8432-790092ef74e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {940c5b9e-a712-4d91-b8b6-d5d4e7b1d538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17cb4502-8a5b-41e5-99de-fbfe2ee24653}, !- Handle
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d129acab-2302-4bd7-8d07-e8b8f1dff34d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e976dba9-ae7d-48a7-8124-70f38a2528b0}, !- Handle
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55dbeebe-bfd9-491b-b614-481d0f8543a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbbb9f92-d3d7-4524-8679-9802f92f8913}, !- Handle
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f93313c4-5a31-41eb-af8b-5aaeb3394b49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31eb9990-9006-4f9e-b5f0-93a491564d29}, !- Handle
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {127fe319-75ca-4d44-8afe-3301e3b9fab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d74d76-ec2d-447a-93bc-4187955d6cc7}, !- Handle
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e2eb5d-e4f8-40fc-b7ed-df14162ef0cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38676692-8673-4ad5-a887-6099cb2e7766}, !- Handle
  Face 167,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {f0d74d76-ec2d-447a-93bc-4187955d6cc7}, !- Surface Name
  {2e16743a-8af3-4e1d-a1d4-678ca94be5f7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8496, -3.6576, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -15.8496, -3.6576, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.8288, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4f919f3-86a0-4ab6-b002-ceacee4e87e3}, !- Handle
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a98a09-58d4-4f4b-b5e8-dc7950bbe19b}, !- Handle
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {849a4efb-5b7a-49e0-979a-564eedebd864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e49bea9-c012-4722-bc44-7635d4a1d30b}, !- Handle
  Face 163,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -0.9144, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dc4f98f-b0a3-4062-a79d-b8ccbae0645d}, !- Handle
  Face 164,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {226808af-16e8-4069-8eae-c479d55efeef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 2 {m}
  -38.7096, -0.9144, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -38.7096, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1662f3-0473-4cfb-b062-ee88ae7d5241}, !- Handle
  Face 156,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 1 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -43.5864, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -4.8768, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e0c539-ebe8-4ec5-a007-f493b692d2c8}, !- Handle
  Face 157,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -43.5864, -4.8768, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -43.5864, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a0e354-9ff7-41cc-b4fa-1bc9a5513725}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -43.5864, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f395fa2-4187-4376-826b-922994c5f32c}, !- Handle
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -43.5864, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d129acab-2302-4bd7-8d07-e8b8f1dff34d}, !- Handle
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17cb4502-8a5b-41e5-99de-fbfe2ee24653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81f4e48-dfaf-444f-b8ee-87d244b2f86f}, !- Handle
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cfc05f4-1b19-4abd-bc6c-7441b9221a86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3efd37-b6db-45a0-82bd-54520404ab53}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fb36d54-d209-4978-9d03-25d1db3fd953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19be0c5d-c773-452d-815b-e880fbaa0a80}, !- Handle
  Face 192,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a51106a0-1fad-4e7d-92b6-a66b95a70e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c8daa6-0625-4310-a512-2d209022fd7b}, !- Handle
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fae21d5-56bd-4e40-8d13-902dd7deb78d}, !- Handle
  Face 190,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -35.052, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d302b806-0fff-4920-bbeb-522a5317ca34}, !- Handle
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92e28ddc-73f4-45d5-bfac-da94f823d4d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d7a8f7-5b64-413a-9b9d-9d7b1759feed}, !- Handle
  Face 189,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 1 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849a4efb-5b7a-49e0-979a-564eedebd864}, !- Handle
  Face 195,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a98a09-58d4-4f4b-b5e8-dc7950bbe19b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cfc05f4-1b19-4abd-bc6c-7441b9221a86}, !- Handle
  Face 194,                               !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {16d66e7a-4699-4f5c-b10a-d098097f244a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81f4e48-dfaf-444f-b8ee-87d244b2f86f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbe0ce3-b75b-41d9-bb13-7526081a1ac7}, !- Handle
  Face 69,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {125cc50a-bcf2-4d1c-8372-b83aed6e48ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -13.4112, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -13.4112, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d597d0e-2a28-4f1b-8fbe-9df2f37995f4}, !- Handle
  Face 62,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.8496, 10.9728, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c25383-fea2-4bc2-b1b5-76d2d8c58283}, !- Handle
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7335779a-5eab-43c6-ba14-fb96da18b1ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a75b3ab-9a2c-4370-adaf-9a5f34475f02}, !- Handle
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7957c2e7-244f-4d8c-bf0c-b672e2e3a3e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a27d9f11-f186-46d2-bd8b-9162521af6c9}, !- Handle
  Face 68,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f661dc-ac3a-4837-a1d1-c46819f8f214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4112, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -13.4112, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.9728, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.9728, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaa5c000-106b-4490-9021-9bb73a06446f}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, 10.9728, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c2c2aa2-4e39-49b4-85c1-d9ebf2bcd8a2}, !- Handle
  Face 72,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aaa5c000-106b-4490-9021-9bb73a06446f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.255, 10.9728, 3.937,                 !- X,Y,Z Vertex 1 {m}
  -8.255, 10.9728, 0.346906040268456,     !- X,Y,Z Vertex 2 {m}
  -15.8242, 10.9728, 0.346906040268456,   !- X,Y,Z Vertex 3 {m}
  -15.8242, 10.9728, 3.937;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef540a4-a6e1-49ea-9be3-251c608a444b}, !- Handle
  Face 63,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 10.9728, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27afea9-9770-4f6b-acf2-513ce58ceb1e}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a7a7e8-276d-4d3e-90fa-c562f60577dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c3f5aab-7bbe-4f97-a274-e5e3041d5dd4}, !- Handle
  Face 66,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {c27afea9-9770-4f6b-acf2-513ce58ceb1e}, !- Surface Name
  {b2138b58-f4d9-4ba3-98ed-c7d16798a0d3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, 5.334, 2.033016,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 5.334, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.2484, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f239b4c2-fc0c-48d1-832e-97d04348f117}, !- Handle
  Face 67,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {404f2070-6457-4bbe-bbdf-0534d8ef1713}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7723ce6b-2ee9-4c53-87d7-175ea57614c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -10.9728, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 1.8288, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb732d02-0378-48bf-8773-c7b2ad4909d3}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6e4aff40-fb51-4aa4-9e49-255ca4bb4b67}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 1 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0350902-506b-4cd3-89f8-24575a5a537d}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e4aff40-fb51-4aa4-9e49-255ca4bb4b67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 3 {m}
  -15.8496, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {907db54d-71bc-4c6a-85ce-e5775359a3e4}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e4aff40-fb51-4aa4-9e49-255ca4bb4b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04de01ce-b295-4552-a0df-fcfb142a1f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a51106a0-1fad-4e7d-92b6-a66b95a70e82}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  {9af29a9b-ab7f-4b0d-935c-b4c9dc60d9f2}, !- Construction Name
  {6e4aff40-fb51-4aa4-9e49-255ca4bb4b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19be0c5d-c773-452d-815b-e880fbaa0a80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 2 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003c7110-6e77-4ca8-a4ae-a9b2f1186a78}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e4aff40-fb51-4aa4-9e49-255ca4bb4b67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -16.764, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc8e944-d431-4be8-a5a3-8e708c130b22}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e4aff40-fb51-4aa4-9e49-255ca4bb4b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4530cf3-ec22-4447-a84f-b4ff2981ba32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.62, -12.4968, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {125cc50a-bcf2-4d1c-8372-b83aed6e48ac}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfbe0ce3-b75b-41d9-bb13-7526081a1ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4112, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -13.4112, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3bf6a95-63ee-44c4-8391-c8500bfb7caa}, !- Handle
  Face 73,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f661dc-ac3a-4837-a1d1-c46819f8f214}, !- Handle
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a27d9f11-f186-46d2-bd8b-9162521af6c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -10.9728, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -13.4112, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -13.4112, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed2681b-c5d9-4fdb-9962-2592f277e2ef}, !- Handle
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a235d8c-845f-42a0-9c56-cc08986d214a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4112, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.9728, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9286d85-996f-4030-901e-44fcb32214e2}, !- Handle
  Face 76,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {eed2681b-c5d9-4fdb-9962-2592f277e2ef}, !- Surface Name
  {c1171d0d-b99f-4aed-85b0-09b2d8b4d4b8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.1064, -1.2192, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -13.1064, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -11.2776, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.2776, -1.2192, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db93f20-c726-4e1a-afc6-275784b2277c}, !- Handle
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1563b9d1-ba3f-42e8-9ad3-6979a9dfdffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ed7d174-57c1-4d08-8b33-4b7108804118}, !- Handle
  Face 74,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef39771-f79a-4ffe-ae3e-4d5001224a28}, !- Handle
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8373f5f7-0f53-49e4-8f08-5081ad72074b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.4112, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {127fe319-75ca-4d44-8afe-3301e3b9fab8}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31eb9990-9006-4f9e-b5f0-93a491564d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25d873e8-c57e-4e7d-b406-ef90a7d58f2c}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8829381-c22b-4856-bf75-7cf6b592eb39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -1.2192, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a98997-c028-4799-acee-60e027130b32}, !- Handle
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4afbc50e-defd-4062-9b84-84a4692cbe52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 1.8288, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7723ce6b-2ee9-4c53-87d7-175ea57614c4}, !- Handle
  Face 82,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8573c7-4d00-47dc-9516-4d8a73cf22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f239b4c2-fc0c-48d1-832e-97d04348f117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.9728, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.9728, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1aaa0a-a9b8-400b-953e-3238901dd090}, !- Handle
  Face 86,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46cbf72f-c38f-4d31-a3fa-fd32781c0040}, !- Handle
  Face 85,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb3c68d-cc06-4535-b923-48a4dd1f68dc}, !- Handle
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b41b58f3-6817-4e82-8ab6-5796e1fb5289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e28ddc-73f4-45d5-bfac-da94f823d4d0}, !- Handle
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d302b806-0fff-4920-bbeb-522a5317ca34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786775ed-7b68-4d7f-85b4-043ef5d5999c}, !- Handle
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373fda16-33c9-4e3f-88a2-e3574bd79571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0b8c04-c5a9-4779-a2b1-151049f8e6a0}, !- Handle
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0dd9e9-fb3e-4571-8ba6-8e20fceb63c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {befc7f69-cd06-48b2-898d-90262f0a3085}, !- Handle
  Face 91,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {4a0b8c04-c5a9-4779-a2b1-151049f8e6a0}, !- Surface Name
  {abea942f-4c03-4579-9d41-7bb4259b339f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -4.8768, 2.033016,             !- X,Y,Z Vertex 1 {m}
  -10.668, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.4968, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -12.4968, -4.8768, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04de01ce-b295-4552-a0df-fcfb142a1f90}, !- Handle
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df749112-3122-43eb-90f4-f57b9e25ac54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {907db54d-71bc-4c6a-85ce-e5775359a3e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 2 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.62, -12.4968, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8829381-c22b-4856-bf75-7cf6b592eb39}, !- Handle
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d873e8-c57e-4e7d-b406-ef90a7d58f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.9728, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4afbc50e-defd-4062-9b84-84a4692cbe52}, !- Handle
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a98997-c028-4799-acee-60e027130b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -1.2192, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56151b88-4be4-4428-9c86-f15274869d49}, !- Handle
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00ececa9-c15b-4b54-ae52-c5e2caa58b90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fedca61d-85a1-4531-8d74-8a15fe8ef50f}, !- Handle
  Face 142,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {56151b88-4be4-4428-9c86-f15274869d49}, !- Surface Name
  {8f0a7f6b-05c5-4fe9-8f71-6a4241013ad6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.9436, 6.7056, 2.033016,              !- X,Y,Z Vertex 1 {m}
  -5.9436, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.858, 6.7056, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 6.7056, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88447be0-40d4-4097-8ce4-7d8204f69080}, !- Handle
  Face 125,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 4 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 5 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 6 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 7 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 8 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 9 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 10 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 11 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 12 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 13 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 14 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 15 {m}
  -8.2296, 6.7056, 0;                     !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {22af68c5-bedb-4891-94c7-9af7f6094822}, !- Handle
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {278dcfdb-2e8e-4bd1-8fc1-86e27101bb2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa50c983-f436-451b-b473-c13e9aad92c0}, !- Handle
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f195ad31-599c-42c6-b975-3d4c33207414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41b58f3-6817-4e82-8ab6-5796e1fb5289}, !- Handle
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb3c68d-cc06-4535-b923-48a4dd1f68dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373fda16-33c9-4e3f-88a2-e3574bd79571}, !- Handle
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {786775ed-7b68-4d7f-85b4-043ef5d5999c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.62, -12.4968, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac5d379e-44a8-4943-99d8-6a5aca1416d9}, !- Handle
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {379dc135-53b1-4399-89a6-bc038dcf2b84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 5.1816, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6432827f-044f-4b5b-b204-7c3b3d04667f}, !- Handle
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f8b08a9-b323-46ba-bd36-e43dc85090bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22b62e3-be65-4080-b2f6-db102a6d2474}, !- Handle
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e831a368-2d84-4c67-bd1f-116f62a31f19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -4.8768, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99da2e2c-5f55-42f8-b05f-908d82af6f83}, !- Handle
  Face 152,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {e22b62e3-be65-4080-b2f6-db102a6d2474}, !- Surface Name
  {049a9d3b-ef0c-4c2c-a2db-2b6551c00d04}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81, -4.8768, 2.033016,               !- X,Y,Z Vertex 1 {m}
  -3.81, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.8956, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.8956, -4.8768, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc37c891-14a4-4ceb-bf27-c8d50954e18c}, !- Handle
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19776360-f962-4041-b40e-dc62d7c1186a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0434bbc8-73f9-40ff-8c16-bd180097dff7}, !- Handle
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a5f1a31-81e9-4974-90d5-37298289db92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86021f75-a54d-4b37-a858-48a9380fe822}, !- Handle
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f539fe-b1b0-47ed-bb66-ce8cc1968066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8373f5f7-0f53-49e4-8f08-5081ad72074b}, !- Handle
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef39771-f79a-4ffe-ae3e-4d5001224a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4112, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a7a7e8-276d-4d3e-90fa-c562f60577dd}, !- Handle
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27afea9-9770-4f6b-acf2-513ce58ceb1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 1.8288, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2138b58-f4d9-4ba3-98ed-c7d16798a0d3}, !- Handle
  Face 140,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {76a7a7e8-276d-4d3e-90fa-c562f60577dd}, !- Surface Name
  {9c3f5aab-7bbe-4f97-a274-e5e3041d5dd4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, 6.2484, 2.033016,              !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 5.334, 0,                      !- X,Y,Z Vertex 3 {m}
  -8.2296, 5.334, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a235d8c-845f-42a0-9c56-cc08986d214a}, !- Handle
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed2681b-c5d9-4fdb-9962-2592f277e2ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.4112, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1171d0d-b99f-4aed-85b0-09b2d8b4d4b8}, !- Handle
  Face 136,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {1a235d8c-845f-42a0-9c56-cc08986d214a}, !- Surface Name
  {d9286d85-996f-4030-901e-44fcb32214e2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2776, -1.2192, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -11.2776, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -13.1064, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.1064, -1.2192, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4530cf3-ec22-4447-a84f-b4ff2981ba32}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc8e944-d431-4be8-a5a3-8e708c130b22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -16.764, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d19b495-c00c-4fc9-8d89-6e8274c82a92}, !- Handle
  Face 143,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73450e38-94c4-4349-88b9-64664721f637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7d0185-b44b-457c-ad8b-96bfd1994f03}, !- Handle
  Face 149,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422f2570-ce2f-4d8f-a302-9af82c5aa792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb2db42b-35d0-43d1-89ce-8454fea6e215}, !- Handle
  Face 150,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {3b7d0185-b44b-457c-ad8b-96bfd1994f03}, !- Surface Name
  {110bc5a0-221d-4e46-ace3-9ad9987b8f7c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 2.033016,              !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -1.8288, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a476336-98cc-4c29-ad84-7a110c0b81c9}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3421bfa-e459-44ec-9d15-b7417e0bd5ef}, !- Handle
  Face 126,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 3 {m}
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 4 {m}
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 5 {m}
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 6 {m}
  0.6096, 2.7432, 3.9624,                 !- X,Y,Z Vertex 7 {m}
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 8 {m}
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 9 {m}
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 10 {m}
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 11 {m}
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 12 {m}
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 13 {m}
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 14 {m}
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 15 {m}
  -7.62, -16.764, 3.9624;                 !- X,Y,Z Vertex 16 {m}

OS:Surface,
  {2b0dd9e9-fb3e-4571-8ba6-8e20fceb63c2}, !- Handle
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a0b8c04-c5a9-4779-a2b1-151049f8e6a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abea942f-4c03-4579-9d41-7bb4259b339f}, !- Handle
  Face 131,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {2b0dd9e9-fb3e-4571-8ba6-8e20fceb63c2}, !- Surface Name
  {befc7f69-cd06-48b2-898d-90262f0a3085}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.4968, -4.8768, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -12.4968, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -10.668, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -4.8768, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1e2eb5d-e4f8-40fc-b7ed-df14162ef0cf}, !- Handle
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {922d5d49-20b6-489e-94aa-07e6e3780d23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d74d76-ec2d-447a-93bc-4187955d6cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e16743a-8af3-4e1d-a1d4-678ca94be5f7}, !- Handle
  Face 133,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {d1e2eb5d-e4f8-40fc-b7ed-df14162ef0cf}, !- Surface Name
  {38676692-8673-4ad5-a887-6099cb2e7766}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8496, -1.8288, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.8288, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -3.6576, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -3.6576, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422f2570-ce2f-4d8f-a302-9af82c5aa792}, !- Handle
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b7d0185-b44b-457c-ad8b-96bfd1994f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -4.8768, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {110bc5a0-221d-4e46-ace3-9ad9987b8f7c}, !- Handle
  Face 19,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {422f2570-ce2f-4d8f-a302-9af82c5aa792}, !- Surface Name
  {eb2db42b-35d0-43d1-89ce-8454fea6e215}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3528, -1.8288, 2.033016,              !- X,Y,Z Vertex 1 {m}
  3.3528, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 2.033016;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c614a1-2996-4a9f-b664-2acf2ee45808}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a1904e-da6d-4e4a-9daf-27112b9eeaba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e95e876-5774-42a1-9953-fa272be80013}, !- Handle
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9d01186-ec76-466a-89e8-34f21dc569a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c8e64a-42b1-43d1-8420-a0b4804edb34}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a403072a-f8aa-4c3d-8fc6-f98bc3d748c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  16.1544, -7.3152, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871823e1-a137-434a-899a-0e45c0006b40}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22659c58-40f2-4e7f-b27f-b3b3b2a02fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 1 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  16.1544, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {603780c6-1a23-4f77-9ec7-d69b0665355e}, !- Handle
  Face 14,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {871823e1-a137-434a-899a-0e45c0006b40}, !- Surface Name
  {9828eb16-9743-4f99-811a-daa209fbb452}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, -9.4488, 2.033016,             !- X,Y,Z Vertex 1 {m}
  16.1544, -9.4488, 0,                    !- X,Y,Z Vertex 2 {m}
  16.1544, -11.2776, 0,                   !- X,Y,Z Vertex 3 {m}
  16.1544, -11.2776, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced7b00b-a378-4100-8a40-f2aabdefd1d4}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c43321e-6e9f-4bb4-942f-9f454b34eb68}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f181030-7677-4e04-959c-ae24225e9349}, !- Handle
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93672418-dbeb-48ea-8024-f17e4998ea21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d8d623f-0c71-4e9d-8b8e-122e43055646}, !- Handle
  Face 25,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f181030-7677-4e04-959c-ae24225e9349}, !- Surface Name
  {8ab7a2bd-8d3d-49b0-82b5-1ffce0d59a8a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 10.6426, 3.937,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.6426, 0.337511401869159,     !- X,Y,Z Vertex 2 {m}
  4.8768, 5.207, 0.337511401869159,       !- X,Y,Z Vertex 3 {m}
  4.8768, 5.207, 3.937;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec23a6c5-8c7e-4987-b821-49d016254df1}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  26.2128, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  26.2128, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  26.2128, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {163dca16-5068-4f47-934c-b4adec9aa268}, !- Handle
  Face 30,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ec23a6c5-8c7e-4987-b821-49d016254df1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2128, -0.889, 3.937,                 !- X,Y,Z Vertex 1 {m}
  26.2128, -0.889, 0.355130044052864,     !- X,Y,Z Vertex 2 {m}
  26.2128, 10.6426, 0.355130044052864,    !- X,Y,Z Vertex 3 {m}
  26.2128, 10.6426, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ba6289-0ca0-4e3d-abe5-141f5d610b34}, !- Handle
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  26.2128, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  26.2128, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  26.2128, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d90f2b-4b5e-4568-aee9-6c0cd2e10a56}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e5f2ad-5cd1-40ca-b638-3b0c1e25351d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86b9f69c-c735-44fd-b29a-a7e6d6a879fb}, !- Handle
  Face 23,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {34d90f2b-4b5e-4568-aee9-6c0cd2e10a56}, !- Surface Name
  {3842ae26-267d-45c6-944a-ccd0ca8d5fe8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 4.8768, 2.033016,               !- X,Y,Z Vertex 1 {m}
  4.8768, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 3.048, 2.033016;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a5f2c9-ed32-4579-aec2-20cd81667585}, !- Handle
  Face 7,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -4.8768, 3.9624,               !- X,Y,Z Vertex 2 {m}
  26.2128, -4.8768, 3.9624,               !- X,Y,Z Vertex 3 {m}
  26.2128, 10.668, 3.9624,                !- X,Y,Z Vertex 4 {m}
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 5 {m}
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 6 {m}
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 7 {m}
  3.3528, -7.3152, 3.9624,                !- X,Y,Z Vertex 8 {m}
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 9 {m}
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 10 {m}
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 11 {m}
  23.7744, -16.1544, 3.9624;              !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {4fcc9aa4-b31c-4245-a85f-b69ec1ece854}, !- Handle
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  17.9832, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 10.668, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55f2b87c-3090-4517-99c9-a561e7354667}, !- Handle
  Face 27,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fcc9aa4-b31c-4245-a85f-b69ec1ece854}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9578, 10.668, 3.937,                 !- X,Y,Z Vertex 1 {m}
  17.9578, 10.668, 0.356963891050583,     !- X,Y,Z Vertex 2 {m}
  4.9022, 10.668, 0.356963891050583,      !- X,Y,Z Vertex 3 {m}
  4.9022, 10.668, 3.937;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f8b08a9-b323-46ba-bd36-e43dc85090bb}, !- Handle
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6432827f-044f-4b5b-b204-7c3b3d04667f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d249e980-1dc4-4351-8ef0-1c8c6ea52a9c}, !- Handle
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  31.6992, -7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  31.6992, -7.3152, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f3b7f2-a273-4e3e-98a5-1b1e8abeb92e}, !- Handle
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -7.3152, 3.9624,               !- X,Y,Z Vertex 1 {m}
  31.6992, -7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.6992, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8db3f8-fe9b-4ded-b5ae-a8194a3640c1}, !- Handle
  Face 6,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 10.668, 0,                     !- X,Y,Z Vertex 1 {m}
  26.2128, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 4 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 5 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 6 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 7 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 8 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 9 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 10 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 11 {m}
  4.8768, 10.668, 0;                      !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {c8f539fe-b1b0-47ed-bb66-ce8cc1968066}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86021f75-a54d-4b37-a858-48a9380fe822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f44c39f1-8b32-4b55-89ea-d1a0880b1304}, !- Handle
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  26.2128, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  17.9832, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ba7ef8-a6c5-4a7a-ae52-f20627ffeda5}, !- Handle
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a29aed1-559f-41a9-9e75-49ab0e721d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c357ac25-830d-4858-8347-bc884fa70869}, !- Handle
  Face 37,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {05ba7ef8-a6c5-4a7a-ae52-f20627ffeda5}, !- Surface Name
  {d7029c75-d731-4eaa-9b38-473bbd8dbd47}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5176, -16.1544, 2.033016,            !- X,Y,Z Vertex 1 {m}
  26.5176, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  28.3464, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  28.3464, -16.1544, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3517fb7f-e93a-45b6-9a69-7d8eb9f85a05}, !- Handle
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9aeaf8a-d5a8-433f-9bd4-bd63133c27bf}, !- Handle
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  31.6992, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  26.2128, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  26.2128, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33783d8c-50e6-46e6-984a-9f6a69acca52}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  31.6992, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d86d5f3-5d0a-4ab8-9cda-5def311e0c99}, !- Handle
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ac5fb28-3252-412c-8e87-44fafbc3b5c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2560c83-db5d-4de5-bac7-758ce2c57d6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1717ba17-e847-4e2e-a9c5-a1e40355a93e}, !- Handle
  Face 10,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {8d86d5f3-5d0a-4ab8-9cda-5def311e0c99}, !- Surface Name
  {964b6114-347e-4930-b847-43b476d7ab44}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7744, -14.0208, 2.033016,            !- X,Y,Z Vertex 1 {m}
  23.7744, -14.0208, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -15.8496, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -15.8496, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6c98e50-deda-4ebe-b783-f781d1b24e0b}, !- Handle
  Face 39,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07f87871-05ae-4fec-9c94-b8a0e5fb2291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 2 {m}
  10.668, -7.3152, 3.9624,                !- X,Y,Z Vertex 3 {m}
  10.668, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a403072a-f8aa-4c3d-8fc6-f98bc3d748c8}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f87871-05ae-4fec-9c94-b8a0e5fb2291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18c8e64a-42b1-43d1-8420-a0b4804edb34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 1 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {add81709-936a-4426-88f9-75e1ef60e73e}, !- Handle
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f87871-05ae-4fec-9c94-b8a0e5fb2291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  10.668, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  10.668, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6b8bee8-9d87-4d0e-8d5f-235b5ff53ee4}, !- Handle
  Face 41,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {add81709-936a-4426-88f9-75e1ef60e73e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.668, -7.3406, 3.937,                 !- X,Y,Z Vertex 1 {m}
  10.668, -7.3406, 0.32787421686747,      !- X,Y,Z Vertex 2 {m}
  10.668, -11.557, 0.32787421686747,      !- X,Y,Z Vertex 3 {m}
  10.668, -11.557, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf351960-e8d0-43dd-b766-10980194d658}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f87871-05ae-4fec-9c94-b8a0e5fb2291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  10.668, -11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  16.1544, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22659c58-40f2-4e7f-b27f-b3b3b2a02fa7}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07f87871-05ae-4fec-9c94-b8a0e5fb2291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {871823e1-a137-434a-899a-0e45c0006b40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  16.1544, -7.3152, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9828eb16-9743-4f99-811a-daa209fbb452}, !- Handle
  Face 44,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {22659c58-40f2-4e7f-b27f-b3b3b2a02fa7}, !- Surface Name
  {603780c6-1a23-4f77-9ec7-d69b0665355e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, -11.2776, 2.033016,            !- X,Y,Z Vertex 1 {m}
  16.1544, -11.2776, 0,                   !- X,Y,Z Vertex 2 {m}
  16.1544, -9.4488, 0,                    !- X,Y,Z Vertex 3 {m}
  16.1544, -9.4488, 2.033016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a4ee8b-02b1-43ee-969b-daa72fde48b4}, !- Handle
  Face 38,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07f87871-05ae-4fec-9c94-b8a0e5fb2291}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 1 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  10.668, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  10.668, -7.3152, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d786b7bf-1902-44f8-9b09-6e48c5a3051f}, !- Handle
  Face 54,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed393cbf-826f-4513-bd53-b62b369d22c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 1 {m}
  31.6992, -20.4216, 0,                   !- X,Y,Z Vertex 2 {m}
  25.908, -20.4216, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138806d5-75ee-450f-bfe0-d34347088bd7}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed393cbf-826f-4513-bd53-b62b369d22c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  25.908, -20.4216, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -20.4216, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45455359-8cd2-4003-8f9a-1a3cf89c7761}, !- Handle
  Face 57,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {138806d5-75ee-450f-bfe0-d34347088bd7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, -16.1798, 3.937,                !- X,Y,Z Vertex 1 {m}
  25.908, -16.1798, 0.32787421686747,     !- X,Y,Z Vertex 2 {m}
  25.908, -20.3962, 0.32787421686747,     !- X,Y,Z Vertex 3 {m}
  25.908, -20.3962, 3.937;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b3cb03-4566-4b13-a609-9a814cdbba9b}, !- Handle
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed393cbf-826f-4513-bd53-b62b369d22c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -20.4216, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -20.4216, 0,                   !- X,Y,Z Vertex 2 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5ec143-947b-4702-8492-275472dd6f83}, !- Handle
  Face 55,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed393cbf-826f-4513-bd53-b62b369d22c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -20.4216, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 2 {m}
  25.908, -16.1544, 3.9624,               !- X,Y,Z Vertex 3 {m}
  25.908, -20.4216, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a29aed1-559f-41a9-9e75-49ab0e721d09}, !- Handle
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed393cbf-826f-4513-bd53-b62b369d22c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05ba7ef8-a6c5-4a7a-ae52-f20627ffeda5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7029c75-d731-4eaa-9b38-473bbd8dbd47}, !- Handle
  Face 59,                                !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {4a29aed1-559f-41a9-9e75-49ab0e721d09}, !- Surface Name
  {c357ac25-830d-4858-8347-bc884fa70869}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3464, -16.1544, 2.033016,            !- X,Y,Z Vertex 1 {m}
  28.3464, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  26.5176, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  26.5176, -16.1544, 2.033016;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b1594c-b0c7-412d-a230-39ec3420f80d}, !- Handle
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed393cbf-826f-4513-bd53-b62b369d22c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -20.4216, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.908, -20.4216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -20.4216, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -20.4216, 3.9624;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee4b7a0-1b70-4b76-be93-b421541deda9}, !- Handle
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e831a368-2d84-4c67-bd1f-116f62a31f19}, !- Handle
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e22b62e3-be65-4080-b2f6-db102a6d2474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {049a9d3b-ef0c-4c2c-a2db-2b6551c00d04}, !- Handle
  Face 121,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {e831a368-2d84-4c67-bd1f-116f62a31f19}, !- Surface Name
  {99da2e2c-5f55-42f8-b05f-908d82af6f83}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8956, -4.8768, 2.033016,             !- X,Y,Z Vertex 1 {m}
  -2.8956, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.81, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.81, -4.8768, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19776360-f962-4041-b40e-dc62d7c1186a}, !- Handle
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc37c891-14a4-4ceb-bf27-c8d50954e18c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0424dc64-3b31-4d53-ab89-d42eae75cc93}, !- Handle
  Face 116,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 1 {m}
  3.3528, -16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -4.8768, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a8ad14-dd53-4fc1-bc45-603813385f88}, !- Handle
  Face 117,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -4.2672, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9d01186-ec76-466a-89e8-34f21dc569a1}, !- Handle
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e95e876-5774-42a1-9953-fa272be80013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -4.8768, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5f1a31-81e9-4974-90d5-37298289db92}, !- Handle
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0434bbc8-73f9-40ff-8c16-bd180097dff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4136a447-5921-4e00-9ea0-4f22fdd53914}, !- Handle
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {356986cb-c32f-41d8-963c-99c54f8a6a3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  3.3528, -16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -16.764, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce88e77-7bce-4be9-8a71-b6a75771cf57}, !- Handle
  Face 103,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 4 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 5 {m}
  -3.9624, 10.668, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e3c3c3ad-1590-472e-a40e-8de7176cf246}, !- Handle
  Face 104,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -3.9624, 10.668, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 4 {m}
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 5 {m}
  0.6096, 2.7432, 3.9624;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f195ad31-599c-42c6-b975-3d4c33207414}, !- Handle
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa50c983-f436-451b-b473-c13e9aad92c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940c5b9e-a712-4d91-b8b6-d5d4e7b1d538}, !- Handle
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2affe80-a3ee-472a-846a-2391f0e73c29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fded8e1c-a5c4-46b7-bacc-e993e7ad9da3}, !- Handle
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.9624, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {551f5e4b-b5d6-49ed-ad1b-69f335e26002}, !- Handle
  Face 110,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fded8e1c-a5c4-46b7-bacc-e993e7ad9da3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8514, 10.668, 3.937,                  !- X,Y,Z Vertex 1 {m}
  4.8514, 10.668, 0.350226358381502,      !- X,Y,Z Vertex 2 {m}
  -3.937, 10.668, 0.350226358381502,      !- X,Y,Z Vertex 3 {m}
  -3.937, 10.668, 3.937;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73450e38-94c4-4349-88b9-64664721f637}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d19b495-c00c-4fc9-8d89-6e8274c82a92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 5.1816, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {379dc135-53b1-4399-89a6-bc038dcf2b84}, !- Handle
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac5d379e-44a8-4943-99d8-6a5aca1416d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {278dcfdb-2e8e-4bd1-8fc1-86e27101bb2f}, !- Handle
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22af68c5-bedb-4891-94c7-9af7f6094822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93672418-dbeb-48ea-8024-f17e4998ea21}, !- Handle
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f181030-7677-4e04-959c-ae24225e9349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 10.668, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ab7a2bd-8d3d-49b0-82b5-1ffce0d59a8a}, !- Handle
  Face 112,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93672418-dbeb-48ea-8024-f17e4998ea21}, !- Surface Name
  {3d8d623f-0c71-4e9d-8b8e-122e43055646}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 5.207, 3.937,                   !- X,Y,Z Vertex 1 {m}
  4.8768, 5.207, 0.337511401869159,       !- X,Y,Z Vertex 2 {m}
  4.8768, 10.6426, 0.337511401869159,     !- X,Y,Z Vertex 3 {m}
  4.8768, 10.6426, 3.937;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e5f2ad-5cd1-40ca-b638-3b0c1e25351d}, !- Handle
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33345afa-6af9-44a9-9e30-63972ffee00a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d90f2b-4b5e-4568-aee9-6c0cd2e10a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3842ae26-267d-45c6-944a-ccd0ca8d5fe8}, !- Handle
  Face 114,                               !- Name
  GlassDoor,                              !- Sub Surface Type
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Construction Name
  {43e5f2ad-5cd1-40ca-b638-3b0c1e25351d}, !- Surface Name
  {86b9f69c-c735-44fd-b29a-a7e6d6a879fb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 3.048, 2.033016,                !- X,Y,Z Vertex 1 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  4.8768, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 4.8768, 2.033016;               !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a6e0626f-028e-4794-bbed-f9b4fe8e3696}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3, !- Name
  {db0943da-197a-40e5-a394-c0b96c8f4590}, !- Default Construction Set Name
  {efbfb013-f3f7-463a-b322-271793b43aef}, !- Default Schedule Set Name
  {e464b204-2451-4adf-8e08-833088342562}, !- Group Rendering Name
  {b3cdc596-25ab-46cc-81f1-0b1095f3ad2f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {e464b204-2451-4adf-8e08-833088342562}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b3cdc596-25ab-46cc-81f1-0b1095f3ad2f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {1d2e7459-1b1e-4d9b-bef0-b1f305fd342e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People, !- Name
  {8dafd4a1-d016-422e-9baa-8bbbdd0c8dc8}, !- People Definition Name
  {a6e0626f-028e-4794-bbed-f9b4fe8e3696}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8dafd4a1-d016-422e-9baa-8bbbdd0c8dc8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {8c583e49-1ab3-4a8a-9a79-beba34404f91}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights, !- Name
  {acacf59c-7efe-40ec-bb15-a594eb77ef99}, !- Lights Definition Name
  {a6e0626f-028e-4794-bbed-f9b4fe8e3696}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {acacf59c-7efe-40ec-bb15-a594eb77ef99}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cabc3ceb-289b-4402-815b-78e455a86033}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment, !- Name
  {86ee7d77-866a-4369-abe4-b42046835b6f}, !- Electric Equipment Definition Name
  {a6e0626f-028e-4794-bbed-f9b4fe8e3696}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {86ee7d77-866a-4369-abe4-b42046835b6f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {9da994da-9f0c-472c-9117-5fdc7fa2783a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Infiltration, !- Name
  {a6e0626f-028e-4794-bbed-f9b4fe8e3696}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e246d373-2c66-4c82-ba05-ae8825b7812d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {01b1964d-e836-4fe5-9b6a-83ea0cd6e0a7}, !- Number of People Schedule Name
  {d763a10f-f39e-4010-9607-b8765cb5c875}, !- People Activity Level Schedule Name
  {b9690ccd-da06-454b-b31d-e0741aa1d63c}, !- Lighting Schedule Name
  {1a1a9f36-a994-4aee-8792-a62f8e444715}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0a42c9bb-2b60-42b9-8b27-ce17826d6d2f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction,
  {6db641a4-2a41-4739-9e1e-66b5531fea7b}, !- Handle
  Interior Window 2,                      !- Name
  {437f6d7b-0323-4270-8fc7-d79ac3c825b7}, !- Surface Rendering Name
  {5afab360-e689-4515-b387-51d405b7b3d2}; !- Layer 1

OS:StandardsInformation:Construction,
  {81e4615b-b085-4431-b1e4-3d551abdaac3}, !- Handle
  {6db641a4-2a41-4739-9e1e-66b5531fea7b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {e09b0b10-78ec-47fe-9d61-8601bc9bb083}, !- Handle
  Interior Window 3,                      !- Name
  {5aa66250-5a68-49f5-be99-fa3990d33499}, !- Surface Rendering Name
  {5afab360-e689-4515-b387-51d405b7b3d2}; !- Layer 1

OS:StandardsInformation:Construction,
  {2303d015-80ee-432e-87d4-5503ce3ce075}, !- Handle
  {e09b0b10-78ec-47fe-9d61-8601bc9bb083}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Rendering:Color,
  {437f6d7b-0323-4270-8fc7-d79ac3c825b7}, !- Handle
  Rendering Color 33,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa66250-5a68-49f5-be99-fa3990d33499}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WeatherFile,
  {3e615388-72ec-4a7f-8e3d-efe0ab266413}, !- Handle
  Greenville-Spartanburg Intl AP,         !- City
  SC,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  723120,                                 !- WMO Number
  34.9,                                   !- Latitude {deg}
  -82.217,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  292,                                    !- Elevation {m}
  USA_SC_Greenville-Spartanburg.Intl.AP.723120_TMY3.epw, !- Url
  6C85696D;                               !- Checksum

OS:Schedule:Ruleset,
  {a3f668a9-04db-47df-9173-775243473eb4}, ! Handle
  Large Office ClgSetp,                   ! Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, ! Schedule Type Limits Name
  {83b58e3b-e7a3-4ffb-8b25-d189ca84b2b8}, ! Default Day Schedule Name
  {12c79dd9-8831-4b02-b486-e5feb70f56c5}, ! Summer Design Day Schedule Name
  {1fdeea19-3af0-4796-a65d-c9879b4b79d2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {83b58e3b-e7a3-4ffb-8b25-d189ca84b2b8}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {12c79dd9-8831-4b02-b486-e5feb70f56c5}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {1fdeea19-3af0-4796-a65d-c9879b4b79d2}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {70dfaf42-13da-4473-9cb0-243a4a6645dd}, !- Handle
  Large Office ClgSetp Rule 1,            !- Name
  {a3f668a9-04db-47df-9173-775243473eb4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da8d64ac-bbd1-4e15-a458-b4dd456de2bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da8d64ac-bbd1-4e15-a458-b4dd456de2bd}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {cd40820f-1494-480c-93b9-10ee76081128}, !- Handle
  Large Office ClgSetp Rule 2,            !- Name
  {a3f668a9-04db-47df-9173-775243473eb4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05297813-592d-4df1-9732-23e1ca761940}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05297813-592d-4df1-9732-23e1ca761940}, ! Handle
  Large Office ClgSetp Rule 2 Day Schedule, ! Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {182d743d-e766-4d45-8171-79d05d274d56}, ! Handle
  Large Office HtgSetp,                   ! Name
  {41b248d1-d558-4974-9574-6d3e6da8007f}, ! Schedule Type Limits Name
  {83763d1d-537a-4ea0-b90b-7dda9e192e87}, ! Default Day Schedule Name
  {1542d8d5-6077-47ce-b559-973be7f66977}, ! Summer Design Day Schedule Name
  {65fa5cb7-2422-416f-8688-8e6fa3b96502}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41b248d1-d558-4974-9574-6d3e6da8007f}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {83763d1d-537a-4ea0-b90b-7dda9e192e87}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {d696b271-b5ab-47b2-a346-fdfb74325798}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {d696b271-b5ab-47b2-a346-fdfb74325798}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1542d8d5-6077-47ce-b559-973be7f66977}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {ba04e146-aeb5-481a-a535-d9d651dc6b89}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:ScheduleTypeLimits,
  {ba04e146-aeb5-481a-a535-d9d651dc6b89}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {65fa5cb7-2422-416f-8688-8e6fa3b96502}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {dd67fd28-0cd3-49a5-8422-1eb31b01e6bc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {dd67fd28-0cd3-49a5-8422-1eb31b01e6bc}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {7fb03a0a-086b-4cd4-b2ce-c1ef860b0c1e}, !- Handle
  Large Office HtgSetp Rule 1,            !- Name
  {182d743d-e766-4d45-8171-79d05d274d56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca970fd5-03e4-462d-898b-91d97b60a675}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca970fd5-03e4-462d-898b-91d97b60a675}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {2f022bec-3b99-4b42-9041-b8f74bd96ec6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:ScheduleTypeLimits,
  {2f022bec-3b99-4b42-9041-b8f74bd96ec6}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Rule,
  {ae7953fc-c221-4cd1-a51f-c90fdb7b407f}, !- Handle
  Large Office HtgSetp Rule 2,            !- Name
  {182d743d-e766-4d45-8171-79d05d274d56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3d9331c-4e6a-4160-81af-d66ae6de867a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3d9331c-4e6a-4160-81af-d66ae6de867a}, ! Handle
  Large Office HtgSetp Rule 2 Day Schedule, ! Name
  {c6ff7c12-fc0f-49d4-a8fb-edc81219b20c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:ScheduleTypeLimits,
  {c6ff7c12-fc0f-49d4-a8fb-edc81219b20c}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DefaultConstructionSet,
  {0490eb63-256b-4129-a6d6-24bad35cdaba}, !- Handle
  189.1-2009 - CZ3 - Office 1,            !- Name
  {cd8034d0-1d95-438f-9234-e1ee4ac0ed15}, !- Default Exterior Surface Constructions Name
  {f42246f4-72e3-4dc9-8450-821973c37db2}, !- Default Interior Surface Constructions Name
  {0beb0851-5979-4393-8ac0-bcecdc79b966}, !- Default Ground Contact Surface Constructions Name
  {782c56ff-3062-4a50-bfe1-8f71918a109c}, !- Default Exterior SubSurface Constructions Name
  {15e45920-9bd4-4fcf-a86d-eecd5cf0a3fe}, !- Default Interior SubSurface Constructions Name
  {48cf41ca-5168-4dc1-b6c5-2f9c154c7c65}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cd8034d0-1d95-438f-9234-e1ee4ac0ed15}, !- Handle
  Default Surface Constructions 7,        !- Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Floor Construction Name
  {acfaa058-8af6-4df3-a331-d1e8da90086b}, !- Wall Construction Name
  {c8cdc3c4-b209-46c1-8923-020912b89ede}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f42246f4-72e3-4dc9-8450-821973c37db2}, !- Handle
  Default Surface Constructions 8,        !- Name
  {be162aca-8315-4c17-ad18-85b5d23d6eb1}, !- Floor Construction Name
  {64bf4115-98c8-47ff-a9ce-b334333d615a}, !- Wall Construction Name
  {1bfb980e-10a7-4a35-a60d-daff0f6fb8e6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0beb0851-5979-4393-8ac0-bcecdc79b966}, !- Handle
  Default Surface Constructions 9,        !- Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Floor Construction Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}, !- Wall Construction Name
  {bb94a823-2910-4ec4-8ba5-0baf8c0c1e03}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {782c56ff-3062-4a50-bfe1-8f71918a109c}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {8843e607-17bf-4ed2-9dfd-ad0fc03e0a77}, !- Fixed Window Construction Name
  {8843e607-17bf-4ed2-9dfd-ad0fc03e0a77}, !- Operable Window Construction Name
  {7f8bfc6b-3276-4780-8959-580f83e666a9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Tubular Daylight Dome Construction Name
  {2b020de5-4f48-482f-9c7b-457181149b64}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {15e45920-9bd4-4fcf-a86d-eecd5cf0a3fe}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Fixed Window Construction Name
  {2b020de5-4f48-482f-9c7b-457181149b64}, !- Operable Window Construction Name
  {94970eb2-eb30-4e53-beac-a47e9e5a0271}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

! Always On Discrete
OS:Schedule:Constant,
  {ff717a7e-7512-4fc5-8150-75bb1147eb3b}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {c0611864-8cfa-41cf-9e7f-4fe3d7b3c61f}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {c0611864-8cfa-41cf-9e7f-4fe3d7b3c61f}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Handle
  Always On Discrete,                     !- Name
  {9b7ff00f-57bb-492a-8a70-2f1a342881c7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9b7ff00f-57bb-492a-8a70-2f1a342881c7}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {a8b35bba-8682-4f3c-bd76-834826c71a85}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {eb60acfb-ce68-4ed2-a32c-81da22ad57c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cd7f0b-093d-4877-b2b9-7a2c87c45844}, !- Handle
  {bfd8f630-6707-452c-b35a-8462fde96ca1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4dec648-c329-4cf1-a55d-65061721c152}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c10b7ad-327b-4ad4-a1dc-b391be261f6c}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61227ede-14a4-4f87-8741-d0135ade9aed}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0625e2d7-fbed-42b7-a5ef-d8367b5fbe0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4b3461-1433-4273-8ee8-7ffb0ab86852}, !- Handle
  {4a23e51b-8af5-4760-8f8e-bc427d88db4e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c08eb3-a51b-4284-8266-52f2fffa77b5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72527eae-797f-4f23-a5e9-8306ba516551}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {804904d5-1f60-49ae-9446-59bce8f2ec84}, ! Handle
  Deck Temperature,                       ! Name
  {047d04b5-a15a-4fff-aa58-e12883708f86}, ! Schedule Type Limits Name
  {c18d073c-410d-44fa-a1f4-6612965d132a}, ! Default Day Schedule Name
  {7222de1e-fa17-4cb7-8774-ff94d9b80cfa}, ! Summer Design Day Schedule Name
  {ae08113d-2ff2-4406-b2f2-668107b4264d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c18d073c-410d-44fa-a1f4-6612965d132a}, ! Handle
  Deck Temperature Default,               ! Name
  {047d04b5-a15a-4fff-aa58-e12883708f86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {7222de1e-fa17-4cb7-8774-ff94d9b80cfa}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {047d04b5-a15a-4fff-aa58-e12883708f86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {ae08113d-2ff2-4406-b2f2-668107b4264d}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {047d04b5-a15a-4fff-aa58-e12883708f86}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Connection,
  {9774744a-acbe-41c0-861f-81d5684e8d77}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7547da8f-b639-48ca-956f-765e8a3b3f62}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4031a7e1-ff06-42f3-9334-0a3f3db5f7d5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125603cb-a068-4174-b6f0-e08ed06e7ecc}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Quadratic,
  {202f6162-e655-43c4-aa2f-aaaa5f47cb24}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Connection,
  {3cd8ded8-34a4-4e0e-bc75-b589db64570b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05796bb9-b13b-4f38-ae76-b3c205c0e2d7}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926dee86-5d75-4413-bf1f-53d83b9c301d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95165e7b-edc1-4527-a534-339befc1812a}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:Scheduled,
  {9a7d71cb-6a5e-4b42-bcfa-2533150b3d51}, !- Handle
  AVM Scheduled 1,                        !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}; !- Schedule Name

OS:Connection,
  {1456fbfb-b46c-4498-babb-023937efc08e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba36592a-98ea-4f78-939f-f654d5dfc5bf}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196cbd58-9bcb-4f5a-b24b-a178a5a85cb3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6711789a-e11a-422c-80b4-da195f2e6797}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f1ae1ef-5200-40f7-a96b-aa6d95fdf402}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33120428-2a79-46fe-9d26-2b841e5ac137}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {1ae7ed30-bcf7-4a35-abc2-ee24ed7540e8}, !- Handle
  Energy_Management_System_Sensor_1,      !- Name
  {dad23624-a93a-46da-9d6a-b0a0f2efd0a3}, !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9ecf7671-9bb2-451f-ab60-4f95b3debc8b}, !- Handle
  Energy_Management_System_Actuator_1,    !- Name
  ,                                       !- Actuated Component Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

OS:Schedule:Ruleset,
  {3a1d9087-7f39-4977-a1d5-dd37e05d15d6}, !- Handle
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  {efc79fbb-c7c2-4a63-961a-d08954082374}, !- Schedule Type Limits Name
  {9ea6fa6b-4744-4687-b5b2-6e90ddee36d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ea6fa6b-4744-4687-b5b2-6e90ddee36d3}, !- Handle
  Min Max Temp w Deadband Max Day,        !- Name
  {efc79fbb-c7c2-4a63-961a-d08954082374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b09b672f-958e-493c-a4bd-0fed1694f580}, !- Handle
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  {c1a67c76-f001-4a99-804e-da63e815b8d4}, !- Schedule Type Limits Name
  {c9b4ed11-9cbf-4371-a0ec-c4f02deb4d1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9b4ed11-9cbf-4371-a0ec-c4f02deb4d1c}, !- Handle
  Min Max Temp w Deadband Min Day,        !- Name
  {c1a67c76-f001-4a99-804e-da63e815b8d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {efc79fbb-c7c2-4a63-961a-d08954082374}, !- Handle
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c1a67c76-f001-4a99-804e-da63e815b8d4}, !- Handle
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Connection,
  {68a67341-c8b7-4319-b0ca-68aded8d8bf2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {eb60acfb-ce68-4ed2-a32c-81da22ad57c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ed951f-8b1b-48eb-aa86-ac41a5b2022d}, !- Handle
  {bfd8f630-6707-452c-b35a-8462fde96ca1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4a76b2-71fb-447d-b33a-4435a7ae861f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {cd4edfc4-5a38-4f1a-89d5-e633a4ca28a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0feea342-7e11-43f5-a7fc-350babf16a76}, !- Handle
  {a8b161ae-73ae-4ffd-be09-5f969ae40a89}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2749a8be-84d5-4a24-944b-d8d258b6c113}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e1dfe610-4481-4d60-bd98-21f98c603872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599f03bf-cde7-489f-894b-e08566fa4d64}, !- Handle
  {a4085ec4-dc68-47c5-b69b-6c2cacff2ed7}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {878946fe-efb0-4680-83bc-c1a928539bb3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0625e2d7-fbed-42b7-a5ef-d8367b5fbe0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa3b53c-0908-4faf-b9d5-f0238b461d06}, !- Handle
  {4a23e51b-8af5-4760-8f8e-bc427d88db4e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aff0a2d-e4a0-4562-b632-80eda1fd1716}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5754d20-c217-4476-85e1-7d65ef15a263}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0f4529-d651-4d4d-aba7-b65bbd3ffe6e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8800ae86-7b62-443b-bbc6-312e2e7a41b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2a23f7-9c07-4f12-b35b-207f3a167a68}, !- Handle
  {0044b5be-e7df-4012-95ed-a93e87be2650}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b2ba1d-55bd-4325-8ede-1ddd6455f459}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {025d9671-a117-4328-a385-8599ea10e0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b73c25-0f5f-4aa7-8ffd-fc793ec7c08e}, !- Handle
  {346b7892-a333-4f96-8042-45c7e019c1fd}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c0b0f0-d005-4c8a-99ab-548104ef36fa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {072ee1fd-4ee8-4426-a060-2da00c49bd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {646d7b4b-2619-4354-b6b3-441e34cc5568}, !- Handle
  {ad259458-290b-49ee-be39-0cf7d9ffc3e6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5948986-65e2-40ff-933b-e3ecf49d8563}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2afa84d5-a1b0-4d89-b910-d2dde3e6adae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9767df1d-9484-49ac-be41-2636a331b38a}, !- Handle
  {62312c7f-48e1-452f-bdba-18cc07976517}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97481f71-c5da-421a-8225-f55c9251f4db}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a02faae3-4154-4b97-84b1-6a2472db75a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75252cef-bb6e-4c82-8604-65676bf4c67e}, !- Handle
  {8ead9435-5986-4fa0-9564-76b7ebadec07}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491fe2b1-fbc5-4dae-ba95-a41ac9d1ae14}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {afd6ed59-582d-4285-9027-6c4ff4b63222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6460995-e86a-42b9-96a7-cad5d35bc12c}, !- Handle
  {4d495c47-1c97-4a37-8706-4099aaba36f9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbbc48e-bbfa-403d-b66b-d8d98b214066}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b0611ee5-3216-4e35-b4ab-05d00fc86b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0adeb84-e33f-429d-ac22-2a859e710126}, !- Handle
  {e424f892-ed44-44d6-88a3-3f1aad6aa320}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faca2839-8d71-40ac-be31-6620a143778d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {072ee1fd-4ee8-4426-a060-2da00c49bd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b47057-8dde-40da-8576-53b7aa146e20}, !- Handle
  {ad259458-290b-49ee-be39-0cf7d9ffc3e6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d45d98a-c7bf-40af-ae10-48e96172d781}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2afa84d5-a1b0-4d89-b910-d2dde3e6adae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd4718a-41f1-4b8b-b7f0-37022702346d}, !- Handle
  {62312c7f-48e1-452f-bdba-18cc07976517}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502665a7-d78d-4006-b094-e6e0788335df}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {eb60acfb-ce68-4ed2-a32c-81da22ad57c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87de0e2-37fb-481a-97fc-fc28aba4594c}, !- Handle
  {bfd8f630-6707-452c-b35a-8462fde96ca1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e50585c-b740-459b-8526-c806374083e3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {cd4edfc4-5a38-4f1a-89d5-e633a4ca28a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a393bf-6a89-42a7-9e66-7b629b5d5b64}, !- Handle
  {a8b161ae-73ae-4ffd-be09-5f969ae40a89}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40f18de-faef-4917-b1f6-52e0271925ad}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e1dfe610-4481-4d60-bd98-21f98c603872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe50472-be79-4538-ae8e-81467128c4a4}, !- Handle
  {a4085ec4-dc68-47c5-b69b-6c2cacff2ed7}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f3c888-e655-4b13-af8e-96661077a508}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0625e2d7-fbed-42b7-a5ef-d8367b5fbe0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6596dc-8c84-40d1-86f6-0dd754c50feb}, !- Handle
  {4a23e51b-8af5-4760-8f8e-bc427d88db4e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6adc7357-3655-418a-8172-081fab3d89ee}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad27809b-0c2a-47f0-9f32-d2b29a9b7ea2}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caeec51b-a62c-4e0c-9e86-b3a24b201fb7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8800ae86-7b62-443b-bbc6-312e2e7a41b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38877c1-b5b1-430e-9958-a67d0ba4fe76}, !- Handle
  {0044b5be-e7df-4012-95ed-a93e87be2650}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f339b45-4078-45f7-bd85-f353cc13a3b8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {025d9671-a117-4328-a385-8599ea10e0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf516cc-ea4e-4baf-8cf5-ee9f20f37a28}, !- Handle
  {346b7892-a333-4f96-8042-45c7e019c1fd}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ff9c77-737b-473f-bcd4-35c3dd86b7c8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a02faae3-4154-4b97-84b1-6a2472db75a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0232a2-1570-4fbb-85e5-56da3233bb4e}, !- Handle
  {8ead9435-5986-4fa0-9564-76b7ebadec07}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7421ecd-567f-4a0f-81b8-3de8a45e2802}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {afd6ed59-582d-4285-9027-6c4ff4b63222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e886e65d-cfda-4856-a0f4-8a82c45a1ded}, !- Handle
  {4d495c47-1c97-4a37-8706-4099aaba36f9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b33fe9-a660-4013-a362-067b4c3a4cb3}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b0611ee5-3216-4e35-b4ab-05d00fc86b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81d2624-77ef-407f-b7b0-a2a0eb149445}, !- Handle
  {e424f892-ed44-44d6-88a3-3f1aad6aa320}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d823981f-19f2-4450-80d3-55bef157e0f5}, !- Handle
  HVAC_cool,                              !- Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Schedule Type Limits Name
  {bac932d5-c9c1-41bf-b1bd-6dfc15bf6997}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bac932d5-c9c1-41bf-b1bd-6dfc15bf6997}, !- Handle
  Schedule Day 2,                         !- Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {aa19ed3e-49bf-4fcd-bf88-6830adfb4dc4}, !- Handle
  Deck_Temperature,                       !- Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Schedule Type Limits Name
  {0a011d75-278b-437a-ad88-edd2c0cce7aa}, !- Default Day Schedule Name
  {81ca838c-aa76-4e25-9ad6-fa274a0d4a5f}, !- Summer Design Day Schedule Name
  {de396178-cb6a-47dd-aa49-8b3d106a6a28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a011d75-278b-437a-ad88-edd2c0cce7aa}, !- Handle
  Deck_Temperature_Default,               !- Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {81ca838c-aa76-4e25-9ad6-fa274a0d4a5f}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {de396178-cb6a-47dd-aa49-8b3d106a6a28}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {3f94b686-e404-4355-845c-8f9657de89b8}, !- Handle
  Packaged Rooftop VAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule
  {5f8132e7-02ce-4872-a6e5-0abb299a52b2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea97661d-fe3d-4edf-80af-ebd21ecc94f6}, !- Supply Side Inlet Node Name
  {a5aaea23-7a9d-48c0-8465-5f5234d48bc4}, !- Demand Side Outlet Node Name
  {4099e46a-1155-4a5c-88c2-eaf6ffbc3320}, !- Demand Side Inlet Node A
  {e4d6aee9-6f69-4678-a2ea-bfcd2ae5b2f2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3f13e9d-dfbd-4753-a50e-486d043ab51a}, !- Demand Mixer Name
  {b7bc4900-2743-4236-baf8-21291d151ae2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {16a750a9-9323-404a-a58e-005a4a03c1d1}, !- Handle
  Node 13,                                !- Name
  {ea97661d-fe3d-4edf-80af-ebd21ecc94f6}, !- Inlet Port
  {f5d03cb0-7501-41a3-a4d1-a525acfdef60}; !- Outlet Port

OS:Node,
  {0b0e1839-bf35-4372-949a-fb7b0d5364ff}, !- Handle
  Node 14,                                !- Name
  {39d14061-62eb-4cfc-9dce-5b2804c9c46c}, !- Inlet Port
  {e4d6aee9-6f69-4678-a2ea-bfcd2ae5b2f2}; !- Outlet Port

OS:Connection,
  {ea97661d-fe3d-4edf-80af-ebd21ecc94f6}, !- Handle
  {3f94b686-e404-4355-845c-8f9657de89b8}, !- Source Object
  9,                                      !- Outlet Port
  {16a750a9-9323-404a-a58e-005a4a03c1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d6aee9-6f69-4678-a2ea-bfcd2ae5b2f2}, !- Handle
  {0b0e1839-bf35-4372-949a-fb7b0d5364ff}, !- Source Object
  3,                                      !- Outlet Port
  {3f94b686-e404-4355-845c-8f9657de89b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d0c3f91-d5eb-44f0-b8fb-054da638b0cf}, !- Handle
  Node 15,                                !- Name
  {4099e46a-1155-4a5c-88c2-eaf6ffbc3320}, !- Inlet Port
  {60d11635-fed7-40f3-ac40-d752a9f520e5}; !- Outlet Port

OS:Node,
  {d98cd8fd-c3b0-4bfe-8822-73f3b2cba1d0}, !- Handle
  Node 16,                                !- Name
  {5f0dc049-957f-496a-997a-4ebf2241b37a}, !- Inlet Port
  {a5aaea23-7a9d-48c0-8465-5f5234d48bc4}; !- Outlet Port

OS:Node,
  {01193961-9a6c-40d5-9996-6fee5fcb256e}, !- Handle
  Node 17,                                !- Name
  {b0e8cc50-5aa3-476d-a55e-2b4937f2cf26}, !- Inlet Port
  {fa4ca7df-3487-43ca-a6ae-3b3e69a302c8}; !- Outlet Port

OS:Connection,
  {4099e46a-1155-4a5c-88c2-eaf6ffbc3320}, !- Handle
  {3f94b686-e404-4355-845c-8f9657de89b8}, !- Source Object
  11,                                     !- Outlet Port
  {0d0c3f91-d5eb-44f0-b8fb-054da638b0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5aaea23-7a9d-48c0-8465-5f5234d48bc4}, !- Handle
  {d98cd8fd-c3b0-4bfe-8822-73f3b2cba1d0}, !- Source Object
  3,                                      !- Outlet Port
  {3f94b686-e404-4355-845c-8f9657de89b8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b7bc4900-2743-4236-baf8-21291d151ae2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {60d11635-fed7-40f3-ac40-d752a9f520e5}, !- Inlet Node Name
  {7d1ecfb1-4e8b-4c95-bc1e-5c6ac89ba3bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3f13e9d-dfbd-4753-a50e-486d043ab51a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5f0dc049-957f-496a-997a-4ebf2241b37a}, !- Outlet Node Name
  {0108d9ac-5e8e-418c-81a3-e42c4be53f6f}; !- Inlet Node Name 1

OS:Connection,
  {60d11635-fed7-40f3-ac40-d752a9f520e5}, !- Handle
  {0d0c3f91-d5eb-44f0-b8fb-054da638b0cf}, !- Source Object
  3,                                      !- Outlet Port
  {b7bc4900-2743-4236-baf8-21291d151ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0dc049-957f-496a-997a-4ebf2241b37a}, !- Handle
  {b3f13e9d-dfbd-4753-a50e-486d043ab51a}, !- Source Object
  2,                                      !- Outlet Port
  {d98cd8fd-c3b0-4bfe-8822-73f3b2cba1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9278d371-af80-4ffd-9aa5-5db107cc2d97}, !- Handle
  {3f94b686-e404-4355-845c-8f9657de89b8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5f8132e7-02ce-4872-a6e5-0abb299a52b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Fan:VariableVolume,
  {8efc5aaa-635f-41a6-89d9-1dca866ba9f8}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ba2a930f-d936-4a79-8bc4-77b00625f674}, !- Air Inlet Node Name
  {39d14061-62eb-4cfc-9dce-5b2804c9c46c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {16925fc9-0bbf-4dee-9c35-3ca565d8b43b}, !- Handle
  Coil Heating Electric 1,                !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9c15c0a7-f133-4ea0-b03b-7addfbee4c3e}, !- Air Inlet Node Name
  {4ef8a102-af4c-44e8-b293-ca554f25c43d}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {eacd6bee-cfe7-4135-9d78-5e06b897a35e}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {a44eda09-c6d0-4a26-ad16-bf3e33c64186}, !- Air Inlet Node Name
  {9d8bb145-b272-4e86-8321-08e74f0815b5}, !- Air Outlet Node Name
  {e6bcad30-1a97-482b-abf4-b48964b0749b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e22663bd-909c-4b1f-8a6f-0428e8185c7f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d519ba04-8cfb-4cca-9b34-10245cfedd8c}, !- Energy Input Ratio Function of Temperature Curve Name
  {eb7408ce-bcf2-40a9-8bfd-2095ab67405f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e1ca0bb-abaf-4570-ac8c-820a79c7d101}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8a9a1f26-fbfb-44dc-b419-167ec55ebb83}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {2e69b5f0-bf20-4f3e-a580-d10ea9ab2785}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e6bcad30-1a97-482b-abf4-b48964b0749b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e22663bd-909c-4b1f-8a6f-0428e8185c7f}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {d519ba04-8cfb-4cca-9b34-10245cfedd8c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb7408ce-bcf2-40a9-8bfd-2095ab67405f}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {5e1ca0bb-abaf-4570-ac8c-820a79c7d101}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a9a1f26-fbfb-44dc-b419-167ec55ebb83}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2e69b5f0-bf20-4f3e-a580-d10ea9ab2785}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:SetpointManager:Scheduled,
  {3a925df3-720c-4b98-afc4-313b652e2ed1}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {aa19ed3e-49bf-4fcd-bf88-6830adfb4dc4}, !- Schedule Name
  {0b0e1839-bf35-4372-949a-fb7b0d5364ff}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {b87e1c44-c5c3-48b3-8064-ee4d41d91695}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {137d2f35-3425-48c4-adc8-8c6ab5536c7f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {137d2f35-3425-48c4-adc8-8c6ab5536c7f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3833c593-fe0f-423f-940d-04df782df40e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {b87e1c44-c5c3-48b3-8064-ee4d41d91695}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e449a5c-3aa0-45a8-a0ca-3760be8b71cc}, !- Mixed Air Node Name
  {747a17ca-9641-4038-b809-ad7b1657480c}, !- Outdoor Air Stream Node Name
  {6609ad42-7430-4594-8607-2f0f6c4dfcda}, !- Relief Air Stream Node Name
  {f5d03cb0-7501-41a3-a4d1-a525acfdef60}; !- Return Air Stream Node Name

OS:Node,
  {288db855-21aa-4f6c-a9cc-529fa2e3acc6}, !- Handle
  Node 18,                                !- Name
  ,                                       !- Inlet Port
  {747a17ca-9641-4038-b809-ad7b1657480c}; !- Outlet Port

OS:Connection,
  {747a17ca-9641-4038-b809-ad7b1657480c}, !- Handle
  {288db855-21aa-4f6c-a9cc-529fa2e3acc6}, !- Source Object
  3,                                      !- Outlet Port
  {3833c593-fe0f-423f-940d-04df782df40e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff937232-2189-46b8-a457-5a53bb6a85de}, !- Handle
  Node 19,                                !- Name
  {6609ad42-7430-4594-8607-2f0f6c4dfcda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6609ad42-7430-4594-8607-2f0f6c4dfcda}, !- Handle
  {3833c593-fe0f-423f-940d-04df782df40e}, !- Source Object
  7,                                      !- Outlet Port
  {ff937232-2189-46b8-a457-5a53bb6a85de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d03cb0-7501-41a3-a4d1-a525acfdef60}, !- Handle
  {16a750a9-9323-404a-a58e-005a4a03c1d1}, !- Source Object
  3,                                      !- Outlet Port
  {3833c593-fe0f-423f-940d-04df782df40e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6387cc6b-4c1e-4faf-80eb-237d0487c489}, !- Handle
  Node 20,                                !- Name
  {0e449a5c-3aa0-45a8-a0ca-3760be8b71cc}, !- Inlet Port
  {a44eda09-c6d0-4a26-ad16-bf3e33c64186}; !- Outlet Port

OS:Connection,
  {0e449a5c-3aa0-45a8-a0ca-3760be8b71cc}, !- Handle
  {3833c593-fe0f-423f-940d-04df782df40e}, !- Source Object
  5,                                      !- Outlet Port
  {6387cc6b-4c1e-4faf-80eb-237d0487c489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44eda09-c6d0-4a26-ad16-bf3e33c64186}, !- Handle
  {6387cc6b-4c1e-4faf-80eb-237d0487c489}, !- Source Object
  3,                                      !- Outlet Port
  {eacd6bee-cfe7-4135-9d78-5e06b897a35e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {88679ad1-0eb3-4568-852d-48a7b30fede5}, !- Handle
  Node 21,                                !- Name
  {9d8bb145-b272-4e86-8321-08e74f0815b5}, !- Inlet Port
  {9c15c0a7-f133-4ea0-b03b-7addfbee4c3e}; !- Outlet Port

OS:Connection,
  {9d8bb145-b272-4e86-8321-08e74f0815b5}, !- Handle
  {eacd6bee-cfe7-4135-9d78-5e06b897a35e}, !- Source Object
  9,                                      !- Outlet Port
  {88679ad1-0eb3-4568-852d-48a7b30fede5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d14061-62eb-4cfc-9dce-5b2804c9c46c}, !- Handle
  {8efc5aaa-635f-41a6-89d9-1dca866ba9f8}, !- Source Object
  17,                                     !- Outlet Port
  {0b0e1839-bf35-4372-949a-fb7b0d5364ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceb7d55f-8b2f-4fcb-83d9-65dcf83eabd9}, !- Handle
  Node 22,                                !- Name
  {4ef8a102-af4c-44e8-b293-ca554f25c43d}, !- Inlet Port
  {ba2a930f-d936-4a79-8bc4-77b00625f674}; !- Outlet Port

OS:Connection,
  {9c15c0a7-f133-4ea0-b03b-7addfbee4c3e}, !- Handle
  {88679ad1-0eb3-4568-852d-48a7b30fede5}, !- Source Object
  3,                                      !- Outlet Port
  {16925fc9-0bbf-4dee-9c35-3ca565d8b43b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ef8a102-af4c-44e8-b293-ca554f25c43d}, !- Handle
  {16925fc9-0bbf-4dee-9c35-3ca565d8b43b}, !- Source Object
  6,                                      !- Outlet Port
  {ceb7d55f-8b2f-4fcb-83d9-65dcf83eabd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2a930f-d936-4a79-8bc4-77b00625f674}, !- Handle
  {ceb7d55f-8b2f-4fcb-83d9-65dcf83eabd9}, !- Source Object
  3,                                      !- Outlet Port
  {8efc5aaa-635f-41a6-89d9-1dca866ba9f8}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c98acf31-742a-46c7-9a24-4eda8a978b64}, !- Handle
  Coil Heating Electric 2,                !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {da394997-c828-43ad-acf4-1d092217cef9}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {de336608-00c6-4ea8-972f-d24d0db170f8}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 1, !- Name
  {fef3c659-626f-4250-bc3f-4553387c875b}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {528cf10b-ed2d-482d-a99e-e0b93e00ae0d}, !- Supply Air Inlet Node Name
  {cbfde7d5-e1f0-4698-a7a6-d7c1c75aab60}, !- Secondary Air Inlet Node Name
  {b0e8cc50-5aa3-476d-a55e-2b4937f2cf26}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {da394997-c828-43ad-acf4-1d092217cef9}, !- Fan Name
  {c98acf31-742a-46c7-9a24-4eda8a978b64}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {f10ecf67-9644-4330-8f17-647a1828ab5a}, !- Handle
  Node 23,                                !- Name
  {7d1ecfb1-4e8b-4c95-bc1e-5c6ac89ba3bf}, !- Inlet Port
  {528cf10b-ed2d-482d-a99e-e0b93e00ae0d}; !- Outlet Port

OS:Connection,
  {7d1ecfb1-4e8b-4c95-bc1e-5c6ac89ba3bf}, !- Handle
  {b7bc4900-2743-4236-baf8-21291d151ae2}, !- Source Object
  3,                                      !- Outlet Port
  {f10ecf67-9644-4330-8f17-647a1828ab5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528cf10b-ed2d-482d-a99e-e0b93e00ae0d}, !- Handle
  {f10ecf67-9644-4330-8f17-647a1828ab5a}, !- Source Object
  3,                                      !- Outlet Port
  {de336608-00c6-4ea8-972f-d24d0db170f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b0e8cc50-5aa3-476d-a55e-2b4937f2cf26}, !- Handle
  {de336608-00c6-4ea8-972f-d24d0db170f8}, !- Source Object
  9,                                      !- Outlet Port
  {01193961-9a6c-40d5-9996-6fee5fcb256e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad6384f5-0cf7-4d6c-8041-1655439c13bc}, !- Handle
  Node 24,                                !- Name
  {2893d5fa-61c5-4197-91f0-22d45d44e391}, !- Inlet Port
  {0108d9ac-5e8e-418c-81a3-e42c4be53f6f}; !- Outlet Port

OS:Connection,
  {fa4ca7df-3487-43ca-a6ae-3b3e69a302c8}, !- Handle
  {01193961-9a6c-40d5-9996-6fee5fcb256e}, !- Source Object
  3,                                      !- Outlet Port
  {22efda60-d2ef-49a5-bf63-a3f5e74f1378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2893d5fa-61c5-4197-91f0-22d45d44e391}, !- Handle
  {34bc142e-e6dd-4640-b4cc-d57cf2c37c8d}, !- Source Object
  2,                                      !- Outlet Port
  {ad6384f5-0cf7-4d6c-8041-1655439c13bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0108d9ac-5e8e-418c-81a3-e42c4be53f6f}, !- Handle
  {ad6384f5-0cf7-4d6c-8041-1655439c13bc}, !- Source Object
  3,                                      !- Outlet Port
  {b3f13e9d-dfbd-4753-a50e-486d043ab51a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {50dc1f5e-8de2-482a-bcce-bd230cb1c566}, !- Handle
  Node 25,                                !- Name
  {5578369e-b6c4-4548-a5e9-0482f41d29ff}, !- Inlet Port
  {cbfde7d5-e1f0-4698-a7a6-d7c1c75aab60}; !- Outlet Port

OS:Connection,
  {5578369e-b6c4-4548-a5e9-0482f41d29ff}, !- Handle
  {9d087ace-71dc-4099-af62-d3e1596fa10f}, !- Source Object
  2,                                      !- Outlet Port
  {50dc1f5e-8de2-482a-bcce-bd230cb1c566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbfde7d5-e1f0-4698-a7a6-d7c1c75aab60}, !- Handle
  {50dc1f5e-8de2-482a-bcce-bd230cb1c566}, !- Source Object
  3,                                      !- Outlet Port
  {de336608-00c6-4ea8-972f-d24d0db170f8}, !- Target Object
  8;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {925f9c1f-09a0-4ef0-981e-f22812e4ec0e}, !- Handle
  Greenville-Spartanburg Intl A Ann Clg .4% Condns DB=>MWB, !- Name
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97866,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.525,                                  !- ASHRAE Taub {dimensionless}
  2.03;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ab6ebb29-ac6e-4416-821a-3c13f46b81b2}, !- Handle
  Greenville-Spartanburg Intl A Ann Clg .4% Condns DP=>MDB, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97866,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.525,                                  !- ASHRAE Taub {dimensionless}
  2.03;                                   !- ASHRAE Taud {dimensionless}

OS:Schedule:Rule,
  {bde56e58-ad6f-4611-854f-33580b5d9a90}, !- Handle
  Schedule Rule 1,                        !- Name
  {d823981f-19f2-4450-80d3-55bef157e0f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c763210b-f51e-4e99-8bd1-c9ce723ebb72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c763210b-f51e-4e99-8bd1-c9ce723ebb72}, !- Handle
  Schedule Day 3,                         !- Name
  {e8e51ad1-25b1-409f-988e-b45a87b11644}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {15630c21-9c9e-47cc-9cf2-2f877bcc40ae}, !- Handle
  Schedule Rule 2,                        !- Name
  {43e0bc27-46e1-430d-85a5-5575c2d0fdc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15f93882-0090-4e06-b9b0-3ca14eb28c65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {15f93882-0090-4e06-b9b0-3ca14eb28c65}, !- Handle
  Schedule Day 4,                         !- Name
  {047d04b5-a15a-4fff-aa58-e12883708f86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

