
Version,
  22.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  71.5,                                   !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 1,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 50,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 43,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 1 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  16.1544, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 14,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 13,                                !- Building Surface Name
  Face 44,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, -9.4488, 2.033016,             !- X,Y,Z Vertex 1 {m}
  16.1544, -9.4488, 0,                    !- X,Y,Z Vertex 2 {m}
  16.1544, -11.2776, 0,                   !- X,Y,Z Vertex 3 {m}
  16.1544, -11.2776, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 42,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  16.1544, -7.3152, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 17,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 122,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 18,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 149,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -4.8768, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 19,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 18,                                !- Building Surface Name
  Face 150,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3528, -1.8288, 2.033016,              !- X,Y,Z Vertex 1 {m}
  3.3528, -1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -3.6576, 2.033016;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 148,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 21,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 147,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 113,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 23,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 22,                                !- Building Surface Name
  Face 114,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 4.8768, 2.033016,               !- X,Y,Z Vertex 1 {m}
  4.8768, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  4.8768, 3.048, 2.033016;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 24,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 111,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 25,                                !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Face 24,                                !- Building Surface Name
  Face 112,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 10.6426, 3.937,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.6426, 0.337511401869159,     !- X,Y,Z Vertex 2 {m}
  4.8768, 5.207, 0.337511401869159,       !- X,Y,Z Vertex 3 {m}
  4.8768, 5.207, 3.937;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 26,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9832, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  17.9832, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 10.668, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 27,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 26,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9578, 10.668, 3.937,                 !- X,Y,Z Vertex 1 {m}
  17.9578, 10.668, 0.356963891050583,     !- X,Y,Z Vertex 2 {m}
  4.9022, 10.668, 0.356963891050583,      !- X,Y,Z Vertex 3 {m}
  4.9022, 10.668, 3.937;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 28,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  26.2128, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  17.9832, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  17.9832, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  26.2128, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  26.2128, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  26.2128, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 30,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 29,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.2128, -0.889, 3.937,                 !- X,Y,Z Vertex 1 {m}
  26.2128, -0.889, 0.355130044052864,     !- X,Y,Z Vertex 2 {m}
  26.2128, 10.6426, 0.355130044052864,    !- X,Y,Z Vertex 3 {m}
  26.2128, 10.6426, 3.937;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 31,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  26.2128, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  26.2128, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  26.2128, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 32,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  31.6992, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  26.2128, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  26.2128, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 33,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -7.3152, 3.9624,               !- X,Y,Z Vertex 1 {m}
  31.6992, -7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.6992, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 34,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  31.6992, -7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  31.6992, -7.3152, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  31.6992, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 36,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 58,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 37,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 36,                                !- Building Surface Name
  Face 59,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.5176, -16.1544, 2.033016,            !- X,Y,Z Vertex 1 {m}
  26.5176, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  28.3464, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  28.3464, -16.1544, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 6,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2128, 10.668, 0,                     !- X,Y,Z Vertex 1 {m}
  26.2128, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 4 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 5 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 6 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 7 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 8 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 9 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 10 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 11 {m}
  4.8768, 10.668, 0;                      !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Face 7,                                 !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -4.8768, 3.9624,               !- X,Y,Z Vertex 2 {m}
  26.2128, -4.8768, 3.9624,               !- X,Y,Z Vertex 3 {m}
  26.2128, 10.668, 3.9624,                !- X,Y,Z Vertex 4 {m}
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 5 {m}
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 6 {m}
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 7 {m}
  3.3528, -7.3152, 3.9624,                !- X,Y,Z Vertex 8 {m}
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 9 {m}
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 10 {m}
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 11 {m}
  23.7744, -16.1544, 3.9624;              !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Face 8,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 9,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 51,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 10,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 9,                                 !- Building Surface Name
  Face 52,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7744, -14.0208, 2.033016,            !- X,Y,Z Vertex 1 {m}
  23.7744, -14.0208, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -15.8496, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -15.8496, 2.033016;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 38,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 1 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  10.668, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  10.668, -7.3152, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 39,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 2 {m}
  10.668, -7.3152, 3.9624,                !- X,Y,Z Vertex 3 {m}
  10.668, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 40,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  10.668, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  10.668, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 41,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 40,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.668, -7.3406, 3.937,                 !- X,Y,Z Vertex 1 {m}
  10.668, -7.3406, 0.32787421686747,      !- X,Y,Z Vertex 2 {m}
  10.668, -11.557, 0.32787421686747,      !- X,Y,Z Vertex 3 {m}
  10.668, -11.557, 3.937;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 15,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -7.3152, 3.9624,               !- X,Y,Z Vertex 1 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 2 {m}
  10.668, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 13,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  16.1544, -7.3152, 0,                    !- X,Y,Z Vertex 3 {m}
  16.1544, -7.3152, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 44,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 43,                                !- Building Surface Name
  Face 14,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, -11.2776, 2.033016,            !- X,Y,Z Vertex 1 {m}
  16.1544, -11.2776, 0,                   !- X,Y,Z Vertex 2 {m}
  16.1544, -9.4488, 0,                    !- X,Y,Z Vertex 3 {m}
  16.1544, -9.4488, 2.033016;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  10.668, -11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  16.1544, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  16.1544, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 46,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 1 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  18.288, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -11.5824, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 47,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 2 {m}
  18.288, -11.5824, 3.9624,               !- X,Y,Z Vertex 3 {m}
  18.288, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -11.5824, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 2 {m}
  18.288, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 49,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 48,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.288, -11.6078, 3.937,                !- X,Y,Z Vertex 1 {m}
  18.288, -11.6078, 0.330770786516854,    !- X,Y,Z Vertex 2 {m}
  18.288, -16.129, 0.330770786516854,     !- X,Y,Z Vertex 3 {m}
  18.288, -16.129, 3.937;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 11,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -11.5824, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 2 {m}
  18.288, -11.5824, 0,                    !- X,Y,Z Vertex 3 {m}
  18.288, -11.5824, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 9,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -11.5824, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -11.5824, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 52,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 51,                                !- Building Surface Name
  Face 10,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7744, -15.8496, 2.033016,            !- X,Y,Z Vertex 1 {m}
  23.7744, -15.8496, 0,                   !- X,Y,Z Vertex 2 {m}
  23.7744, -14.0208, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -14.0208, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  18.288, -16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  23.7744, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  23.7744, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 54,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 1 {m}
  31.6992, -20.4216, 0,                   !- X,Y,Z Vertex 2 {m}
  25.908, -20.4216, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -16.1544, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 55,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -20.4216, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 2 {m}
  25.908, -16.1544, 3.9624,               !- X,Y,Z Vertex 3 {m}
  25.908, -20.4216, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -16.1544, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 2 {m}
  25.908, -20.4216, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -20.4216, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 57,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 56,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, -16.1798, 3.937,                !- X,Y,Z Vertex 1 {m}
  25.908, -16.1798, 0.32787421686747,     !- X,Y,Z Vertex 2 {m}
  25.908, -20.3962, 0.32787421686747,     !- X,Y,Z Vertex 3 {m}
  25.908, -20.3962, 3.937;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 58,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 36,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -16.1544, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  25.908, -16.1544, 0,                    !- X,Y,Z Vertex 3 {m}
  25.908, -16.1544, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 59,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 58,                                !- Building Surface Name
  Face 37,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.3464, -16.1544, 2.033016,            !- X,Y,Z Vertex 1 {m}
  28.3464, -16.1544, 0,                   !- X,Y,Z Vertex 2 {m}
  26.5176, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  26.5176, -16.1544, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 60,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.6992, -20.4216, 3.9624,              !- X,Y,Z Vertex 1 {m}
  31.6992, -20.4216, 0,                   !- X,Y,Z Vertex 2 {m}
  31.6992, -16.1544, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -16.1544, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 61,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.908, -20.4216, 3.9624,               !- X,Y,Z Vertex 1 {m}
  25.908, -20.4216, 0,                    !- X,Y,Z Vertex 2 {m}
  31.6992, -20.4216, 0,                   !- X,Y,Z Vertex 3 {m}
  31.6992, -20.4216, 3.9624;              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2001,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 181,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2001,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -43.5864, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, 10.9728, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 182,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2001,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -43.5864, 10.9728, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -43.5864, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 183,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2001,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 184,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2001,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, 10.9728, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, 10.9728, 0,                   !- X,Y,Z Vertex 2 {m}
  -43.5864, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 185,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 184,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.5864, 10.9474, 3.937,               !- X,Y,Z Vertex 1 {m}
  -43.5864, 10.9474, 0.355534592274678,   !- X,Y,Z Vertex 2 {m}
  -43.5864, -0.888999999999999, 0.355534592274678, !- X,Y,Z Vertex 3 {m}
  -43.5864, -0.888999999999999, 3.937;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 186,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2001,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -43.5864, 10.9728, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, 10.9728, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 187,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2001,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 175,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 188,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2001,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 171,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2002,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 173,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2002,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 10.9728, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 174,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2002,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 2 {m}
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 175,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2002,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 187,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 176,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2002,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 177,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 176,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.875, 10.9728, 3.937,                !- X,Y,Z Vertex 1 {m}
  -15.875, 10.9728, 0.361380689655173,    !- X,Y,Z Vertex 2 {m}
  -35.0266, 10.9728, 0.361380689655173,   !- X,Y,Z Vertex 3 {m}
  -35.0266, 10.9728, 3.937;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 178,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2002,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 70,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, 10.9728, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 179,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2002,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 79,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 180,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2002,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 172,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2003,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 163,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -0.9144, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 164,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 2 {m}
  -38.7096, -0.9144, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -38.7096, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 165,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 78,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 166,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 132,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 167,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 166,                               !- Building Surface Name
  Face 133,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8496, -3.6576, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -15.8496, -3.6576, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.8288, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.8288, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 195,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 160,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 188,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -0.9144, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 2 {m}
  -38.7096, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2003,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 180,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -0.9144, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -0.9144, 3.9624;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2004,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 156,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2004,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 1 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -43.5864, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -4.8768, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 157,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2004,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -43.5864, -4.8768, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -43.5864, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2004,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -43.5864, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 159,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2004,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.7096, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -43.5864, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -43.5864, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 160,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2004,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 169,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -38.7096, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -38.7096, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2004,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 194,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2004,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.5864, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -43.5864, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2005,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 189,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2005,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 1 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 190,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2005,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -35.052, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 191,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2005,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 89,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 192,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2005,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 2,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 193,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2005,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 194,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2005,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 161,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -35.052, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -35.052, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 195,                               !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2005,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 168,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -35.052, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -35.052, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone 2005 Thermostat,           !- Name
  Thermal Zone 2005,                      !- Zone or ZoneList Name
  Thermal Zone 2005 Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 2005 Thermostat Schedule,  !- Name
  Thermal Zone 2005 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 2005 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  HVAC_heat,                              !- Heating Setpoint Temperature Schedule Name
  HVAC_cool;                              !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  18.3333333333334,                       !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.6666666666667,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.3333333333334;                       !- Value Until Time 3

Schedule:Week:Daily,
  HVAC_heat Week Rule - Jan1-Jan1,        !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HVAC_heat Week Rule - Jan2-Dec31,       !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVAC_heat,                              !- Name
  Temperature,                            !- Schedule Type Limits Name
  HVAC_heat Week Rule - Jan1-Jan1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  HVAC_heat Week Rule - Jan2-Dec31,       !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Week:Daily,
  HVAC_cool Week Rule - Jan1-Jan1,        !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  HVAC_cool Week Rule - Jan2-Dec31,       !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HVAC_cool,                              !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  HVAC_cool Week Rule - Jan1-Jan1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  HVAC_cool Week Rule - Jan2-Dec31,       !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

ZoneHVAC:EquipmentConnections,
  Thermal Zone 2005,                      !- Zone Name
  Thermal Zone 2005 Equipment List,       !- Zone Conditioning Equipment List Name
  Thermal Zone 2005 Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 2005 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Thermal Zone 2005 Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone 2005 Inlet Node List,      !- Name
  Node 17;                                !- Node Name 1

NodeList,
  Thermal Zone 2005 Exhaust Node List,    !- Name
  Node 37;                                !- Node Name 1

NodeList,
  Thermal Zone 2005 Return Node List,     !- Name
  Node 36;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit, !- Name
  Node 17,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Air Terminal Single Duct Parallel PIU Reheat 1; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Air Terminal Single Duct Parallel PIU Reheat 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Node 35,                                !- Supply Air Inlet Node Name
  Node 37,                                !- Secondary Air Inlet Node Name
  Node 17,                                !- Outlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer, !- Zone Mixer Name
  Fan Constant Volume 1,                  !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Coil Heating Electric 2,                !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet, !- Air Inlet Node Name
  Node 17;                                !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ConstantVolume,
  Fan Constant Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.7,                                    !- Fan Total Efficiency
  300,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 37,                                !- Air Inlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer, !- Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Mixer Outlet, !- Outlet Node Name
  Air Terminal Single Duct Parallel PIU Reheat 1 Fan Outlet, !- Inlet Node Name 1
  Node 35;                                !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Thermal Zone 2005 Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Air Terminal Single Duct Parallel PIU Reheat 1 Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone 2005,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone 2005,                      !- Zone or ZoneList Name 1
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 2006,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 2006,                      !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 1 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 1,                                 !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2006,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 3 {m}
  -15.8496, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  AirWall,                                !- Construction Name
  Thermal Zone 2006,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 192,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 2 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -16.764, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2006,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 88,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 2006,                      !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 127,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.62, -12.4968, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 2006,                      !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -16.764, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -16.764, 0,                   !- X,Y,Z Vertex 2 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -16.764, 3.9624;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 3,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 14.0208, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 14.0208, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 101,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 14.0208, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, 14.0208, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, 14.0208, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 102,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 101,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9878, 14.0208, 3.937,                !- X,Y,Z Vertex 1 {m}
  -3.9878, 14.0208, 0.32787421686747,     !- X,Y,Z Vertex 2 {m}
  -8.2042, 14.0208, 0.32787421686747,     !- X,Y,Z Vertex 3 {m}
  -8.2042, 14.0208, 3.937;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 103,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 4 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 5 {m}
  -3.9624, 10.668, 0;                     !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 104,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -3.9624, 10.668, 3.9624,                !- X,Y,Z Vertex 3 {m}
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 4 {m}
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 5 {m}
  0.6096, 2.7432, 3.9624;                 !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Face 105,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 145,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 144,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 143,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 5.1816, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 10.668, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.9624, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 10.668, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 110,                               !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 109,                               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8514, 10.668, 3.937,                  !- X,Y,Z Vertex 1 {m}
  4.8514, 10.668, 0.350226358381502,      !- X,Y,Z Vertex 2 {m}
  -3.937, 10.668, 0.350226358381502,      !- X,Y,Z Vertex 3 {m}
  -3.937, 10.668, 3.937;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 111,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 24,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 10.668, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 112,                               !- Name
  Window,                                 !- Surface Type
  Interior Window,                        !- Construction Name
  Face 111,                               !- Building Surface Name
  Face 25,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 5.207, 3.937,                   !- X,Y,Z Vertex 1 {m}
  4.8768, 5.207, 0.337511401869159,       !- X,Y,Z Vertex 2 {m}
  4.8768, 10.6426, 0.337511401869159,     !- X,Y,Z Vertex 3 {m}
  4.8768, 10.6426, 3.937;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 113,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 22,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 114,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 113,                               !- Building Surface Name
  Face 23,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8768, 3.048, 2.033016,                !- X,Y,Z Vertex 1 {m}
  4.8768, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  4.8768, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 4.8768, 2.033016;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 115,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 146,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 116,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 1 {m}
  3.3528, -16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -4.8768, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 117,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -4.2672, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 154,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 153,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 151,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 121,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 120,                               !- Building Surface Name
  Face 152,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8956, -4.8768, 2.033016,             !- X,Y,Z Vertex 1 {m}
  -2.8956, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.81, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.81, -4.8768, 2.033016;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 17,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -7.3152, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -4.8768, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -16.764, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -16.764, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -7.3152, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 124,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  3.3528, -16.764, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -16.764, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 93,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 14.0208, 0,                    !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 14.0208, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 94,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 14.0208, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -8.2296, 14.0208, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 95,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 10.668, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 14.0208, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, 14.0208, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 97,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 141,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 98,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 97,                                !- Building Surface Name
  Face 142,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.858, 6.7056, 2.033016,               !- X,Y,Z Vertex 1 {m}
  -6.858, 6.7056, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.9436, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.9436, 6.7056, 2.033016;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 64,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 108 - Face 96,              !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  15.70061376;                            !- Surface Area {m2}

Zone,
  Thermal Zone 4,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 125,                               !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 1 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 2 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 4 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 5 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 6 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 7 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 8 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 9 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 10 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 11 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 12 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 13 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 14 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 15 {m}
  -8.2296, 6.7056, 0;                     !- X,Y,Z Vertex 16 {m}

BuildingSurface:Detailed,
  Face 126,                               !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 3 {m}
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 4 {m}
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 5 {m}
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 6 {m}
  0.6096, 2.7432, 3.9624,                 !- X,Y,Z Vertex 7 {m}
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 8 {m}
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 9 {m}
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 10 {m}
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 11 {m}
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 12 {m}
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 13 {m}
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 14 {m}
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 15 {m}
  -7.62, -16.764, 3.9624;                 !- X,Y,Z Vertex 16 {m}

BuildingSurface:Detailed,
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 4,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -16.764, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 128,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 87,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.62, -12.4968, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 129,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 92,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 130,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 90,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 131,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 130,                               !- Building Surface Name
  Face 91,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.4968, -4.8768, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -12.4968, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -10.668, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -4.8768, 2.033016;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 132,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 166,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 133,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 132,                               !- Building Surface Name
  Face 167,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8496, -1.8288, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.8288, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -3.6576, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -3.6576, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 134,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 77,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4112, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 75,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.4112, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 136,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 135,                               !- Building Surface Name
  Face 76,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2776, -1.2192, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -11.2776, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -13.1064, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.1064, -1.2192, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 84,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.9728, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 83,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -1.2192, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 139,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 65,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 1.8288, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 140,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 139,                               !- Building Surface Name
  Face 66,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, 6.2484, 2.033016,              !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 5.334, 0,                      !- X,Y,Z Vertex 3 {m}
  -8.2296, 5.334, 2.033016;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 141,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 97,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 142,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 141,                               !- Building Surface Name
  Face 98,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.9436, 6.7056, 2.033016,              !- X,Y,Z Vertex 1 {m}
  -5.9436, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.858, 6.7056, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 6.7056, 2.033016;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 143,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 107,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, 5.1816, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.9624, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 106,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 5.1816, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.9624, 5.1816, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.9624, 5.1816, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 105,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6096, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 5.1816, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 5.1816, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 115,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, 2.7432, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 2 {m}
  0.6096, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  0.6096, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 147,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 21,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8768, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, 2.7432, 0,                      !- X,Y,Z Vertex 3 {m}
  4.8768, 2.7432, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 148,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 20,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -0.9144, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 2 {m}
  4.8768, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  4.8768, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 149,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 18,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -4.8768, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -0.9144, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -0.9144, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 150,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 149,                               !- Building Surface Name
  Face 19,                                !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3528, -3.6576, 2.033016,              !- X,Y,Z Vertex 1 {m}
  3.3528, -3.6576, 0,                     !- X,Y,Z Vertex 2 {m}
  3.3528, -1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -1.8288, 2.033016;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 151,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 120,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9624, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  3.3528, -4.8768, 0,                     !- X,Y,Z Vertex 3 {m}
  3.3528, -4.8768, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 152,                               !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 151,                               !- Building Surface Name
  Face 121,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.81, -4.8768, 2.033016,               !- X,Y,Z Vertex 1 {m}
  -3.81, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -2.8956, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -2.8956, -4.8768, 2.033016;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 153,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 119,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -3.9624, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.9624, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 154,                               !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 118,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2672, -16.764, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.2672, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -16.764, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -16.764, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.2672, -16.764, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.2672, -16.764, 3.9624;               !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 5,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 62,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.8496, 10.9728, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 63,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 10.9728, 3.9624,               !- X,Y,Z Vertex 2 {m}
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 64,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 99,                                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 6.7056, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, 10.9728, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 139,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.7056, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.7056, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 66,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 65,                                !- Building Surface Name
  Face 140,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.2296, 5.334, 2.033016,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 5.334, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.2296, 6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 6.2484, 2.033016;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 70,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 178,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 10.9728, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 10.9728, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 10.9728, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, 10.9728, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, 10.9728, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 72,                                !- Name
  Window,                                 !- Surface Type
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Construction Name
  Face 71,                                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.255, 10.9728, 3.937,                 !- X,Y,Z Vertex 1 {m}
  -8.255, 10.9728, 0.346906040268456,     !- X,Y,Z Vertex 2 {m}
  -15.8242, 10.9728, 0.346906040268456,   !- X,Y,Z Vertex 3 {m}
  -15.8242, 10.9728, 3.937;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 73,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 1 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, 1.8288, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 74,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, 1.8288, 3.9624,                !- X,Y,Z Vertex 2 {m}
  -15.8496, 1.8288, 3.9624,               !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 135,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.4112, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -10.9728, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 76,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 75,                                !- Building Surface Name
  Face 136,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.1064, -1.2192, 2.033016,            !- X,Y,Z Vertex 1 {m}
  -13.1064, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -11.2776, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -11.2776, -1.2192, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 77,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 134,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -13.4112, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -13.4112, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 165,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -0.9144, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -1.2192, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 179,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, 1.8288, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -15.8496, 1.8288, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -0.9144, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -0.9144, 3.9624;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 83,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 138,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -1.2192, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.2296, 1.8288, 0,                     !- X,Y,Z Vertex 3 {m}
  -8.2296, 1.8288, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 137,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.9728, -1.2192, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -10.9728, -1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -8.2296, -1.2192, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -1.2192, 3.9624;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Face 67 - Face 82,               !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  10.86965568;                            !- Surface Area {m2}

InternalMass,
  Merged Face 68 - Face 81,               !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.66191616;                             !- Surface Area {m2}

InternalMass,
  Merged Face 69 - Face 80,               !- Name
  Interior Wall,                          !- Construction Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.66191616000001;                       !- Surface Area {m2}

Zone,
  Thermal Zone 6,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Face 85,                                !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 86,                                !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 87,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 128,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -12.4968, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.62, -4.8768, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 88,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 3,                                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -12.4968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 2 {m}
  -7.62, -12.4968, 0,                     !- X,Y,Z Vertex 3 {m}
  -7.62, -12.4968, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 89,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 191,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.8496, -4.8768, 3.9624,              !- X,Y,Z Vertex 1 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 2 {m}
  -15.8496, -12.4968, 0,                  !- X,Y,Z Vertex 3 {m}
  -15.8496, -12.4968, 3.9624;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 90,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 130,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.2296, -4.8768, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.8496, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -15.8496, -4.8768, 3.9624;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Face 91,                                !- Name
  GlassDoor,                              !- Surface Type
  Interior Window,                        !- Construction Name
  Face 90,                                !- Building Surface Name
  Face 131,                               !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.668, -4.8768, 2.033016,             !- X,Y,Z Vertex 1 {m}
  -10.668, -4.8768, 0,                    !- X,Y,Z Vertex 2 {m}
  -12.4968, -4.8768, 0,                   !- X,Y,Z Vertex 3 {m}
  -12.4968, -4.8768, 2.033016;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Face 129,                               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.62, -4.8768, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -7.62, -4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -8.2296, -4.8768, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.2296, -4.8768, 3.9624;               !- X,Y,Z Vertex 4 {m}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  4,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2022,                                   !- Begin Year
  4,                                      !- End Month
  30,                                     !- End Day of Month
  2022,                                   !- End Year
  Friday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Interior Window 1,                      !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Interior Window 2,                      !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Interior Window 3,                      !- Name
  Clear 3mm;                              !- Layer 1

Construction:AirBoundary,
  AirWall,                                !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 3,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 4,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 5,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Chilled_Water_Temperature_Default,      !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default,               !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Default 1,             !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day,     !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Summer_Design_Day 1,   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day,     !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck_Temperature_Winter_Design_Day 1,   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 10,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 8,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 9,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Min Max Temp w Deadband Max Day,        !- Name
  Min Max Temp w Deadband Max Limits,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Min Max Temp w Deadband Min Day,        !- Name
  Min Max Temp w Deadband Min Limits,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Name
  Chilled_Water_Temperature_Default,      !- Sunday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Monday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Tuesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Wednesday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Thursday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Friday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Saturday Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- Holiday Schedule:Day Name
  Chilled_Water_Temperature_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Chilled_Water_Temperature_Default,      !- CustomDay1 Schedule:Day Name
  Chilled_Water_Temperature_Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled_Water_Temperature,              !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Chilled_Water_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck Temperature Week Rule - Jan1-Dec31, !- Name
  Deck Temperature Default,               !- Sunday Schedule:Day Name
  Deck Temperature Default,               !- Monday Schedule:Day Name
  Deck Temperature Default,               !- Tuesday Schedule:Day Name
  Deck Temperature Default,               !- Wednesday Schedule:Day Name
  Deck Temperature Default,               !- Thursday Schedule:Day Name
  Deck Temperature Default,               !- Friday Schedule:Day Name
  Deck Temperature Default,               !- Saturday Schedule:Day Name
  Deck Temperature Default,               !- Holiday Schedule:Day Name
  Deck Temperature Summer Design Day,     !- SummerDesignDay Schedule:Day Name
  Deck Temperature Winter Design Day,     !- WinterDesignDay Schedule:Day Name
  Deck Temperature Default,               !- CustomDay1 Schedule:Day Name
  Deck Temperature Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck Temperature,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Deck Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default,               !- Sunday Schedule:Day Name
  Deck_Temperature_Default,               !- Monday Schedule:Day Name
  Deck_Temperature_Default,               !- Tuesday Schedule:Day Name
  Deck_Temperature_Default,               !- Wednesday Schedule:Day Name
  Deck_Temperature_Default,               !- Thursday Schedule:Day Name
  Deck_Temperature_Default,               !- Friday Schedule:Day Name
  Deck_Temperature_Default,               !- Saturday Schedule:Day Name
  Deck_Temperature_Default,               !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day,     !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day,     !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default,               !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default;               !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature,                       !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Deck_Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Name
  Deck_Temperature_Default 1,             !- Sunday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Monday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Tuesday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Wednesday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Thursday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Friday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Saturday Schedule:Day Name
  Deck_Temperature_Default 1,             !- Holiday Schedule:Day Name
  Deck_Temperature_Summer_Design_Day 1,   !- SummerDesignDay Schedule:Day Name
  Deck_Temperature_Winter_Design_Day 1,   !- WinterDesignDay Schedule:Day Name
  Deck_Temperature_Default 1,             !- CustomDay1 Schedule:Day Name
  Deck_Temperature_Default 1;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Deck_Temperature 1,                     !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Deck_Temperature 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Dec31, !- Name
  Large Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Large Office Activity Default Schedule, !- Monday Schedule:Day Name
  Large Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Activity Default Schedule, !- Thursday Schedule:Day Name
  Large Office Activity Default Schedule, !- Friday Schedule:Day Name
  Large Office Activity Default Schedule, !- Saturday Schedule:Day Name
  Large Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Bldg Equip Week Rule - Jan1-Jan1, !- Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Equip Week Rule - Jan2-Dec31, !- Name
  Large Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Equip Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Large Office Bldg Equip Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Large Office Bldg Light Week Rule - Jan1-Jan1, !- Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Light Week Rule - Jan2-Dec31, !- Name
  Large Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Light,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Light Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Large Office Bldg Light Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Jan1, !- Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan2-Dec31, !- Name
  Large Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Friday Schedule:Day Name
  Large Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Large Office Bldg Occ Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan1, !- Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan2-Dec31, !- Name
  Large Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan1, !- Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan2-Dec31, !- Name
  Large Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Monday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Thursday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Friday Schedule:Day Name
  Large Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default Schedule,  !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature 6,                          !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Jan1, !- Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan2-Dec31, !- Name
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Large Office Infil Quarter On Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Min Max Temp w Deadband Max Temp Sch Week Rule - Jan1-Dec31, !- Name
  Min Max Temp w Deadband Max Day,        !- Sunday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Monday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Tuesday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Wednesday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Thursday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Friday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Saturday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- Holiday Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- SummerDesignDay Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- WinterDesignDay Schedule:Day Name
  Min Max Temp w Deadband Max Day,        !- CustomDay1 Schedule:Day Name
  Min Max Temp w Deadband Max Day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Min Max Temp w Deadband Max Temp Sch,   !- Name
  Min Max Temp w Deadband Max Limits,     !- Schedule Type Limits Name
  Min Max Temp w Deadband Max Temp Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Min Max Temp w Deadband Min Temp Schedule Week Rule - Jan1-Dec31, !- Name
  Min Max Temp w Deadband Min Day,        !- Sunday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Monday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Tuesday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Wednesday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Thursday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Friday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Saturday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- Holiday Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- SummerDesignDay Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- WinterDesignDay Schedule:Day Name
  Min Max Temp w Deadband Min Day,        !- CustomDay1 Schedule:Day Name
  Min Max Temp w Deadband Min Day;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Min Max Temp w Deadband Min Temp Schedule, !- Name
  Min Max Temp w Deadband Min Limits,     !- Schedule Type Limits Name
  Min Max Temp w Deadband Min Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31, !- Name
  Office Activity Default Schedule,       !- Sunday Schedule:Day Name
  Office Activity Default Schedule,       !- Monday Schedule:Day Name
  Office Activity Default Schedule,       !- Tuesday Schedule:Day Name
  Office Activity Default Schedule,       !- Wednesday Schedule:Day Name
  Office Activity Default Schedule,       !- Thursday Schedule:Day Name
  Office Activity Default Schedule,       !- Friday Schedule:Day Name
  Office Activity Default Schedule,       !- Saturday Schedule:Day Name
  Office Activity Default Schedule,       !- Holiday Schedule:Day Name
  Office Activity Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Activity Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Activity Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Activity Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Activity,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Jan1, !- Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Monday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan2-Dec31, !- Name
  Office Bldg Equip Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Equip Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Equip Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Equip Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Equip Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Equip Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Equip,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Equip Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Office Bldg Equip Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Jan1, !- Name
  Office Bldg Light Rule 2 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Monday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Tuesday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Wednesday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Thursday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan2-Dec31, !- Name
  Office Bldg Light Rule 1 Day Schedule,  !- Sunday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Monday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Tuesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Wednesday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Thursday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Friday Schedule:Day Name
  Office Bldg Light Rule 2 Day Schedule,  !- Saturday Schedule:Day Name
  Office Bldg Light Default Schedule,     !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default Schedule,     !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Office Bldg Light Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Jan1, !- Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan2-Dec31, !- Name
  Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Thursday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Friday Schedule:Day Name
  Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Infil Quarter On,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Infil Quarter On Week Rule - Jan1-Jan1, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Office Infil Quarter On Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Jan1,  !- Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Monday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Tuesday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Wednesday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Thursday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan2-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule 1,     !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule 1;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Misc Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Misc Occ Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Office Misc Occ Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Jan1,  !- Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Monday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Tuesday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Wednesday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Thursday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan2-Dec31, !- Name
  Office Bldg Occ Rule 1 Day Schedule,    !- Sunday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Monday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Tuesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Wednesday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Thursday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Friday Schedule:Day Name
  Office Bldg Occ Rule 2 Day Schedule,    !- Saturday Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- Holiday Schedule:Day Name
  Office Bldg Occ Summer Design Day,      !- SummerDesignDay Schedule:Day Name
  Office Bldg Occ Winter Design Day,      !- WinterDesignDay Schedule:Day Name
  Office Bldg Occ Default Schedule,       !- CustomDay1 Schedule:Day Name
  Office Bldg Occ Default Schedule;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Work Occ,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  Office Work Occ Week Rule - Jan1-Jan1,  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  1,                                      !- End Day 1
  Office Work Occ Week Rule - Jan2-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  2,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  VAV with PFP Boxes and Reheat,          !- Name
  VAV with PFP Boxes and Reheat Controllers, !- Controller List Name
  VAV with PFP Boxes and ReheatAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV with PFP Boxes and Reheat Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 13,                                !- Supply Side Inlet Node Name
  Node 16,                                !- Demand Side Outlet Node Name
  VAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  VAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Name
  Node 14;                                !- Node Name 1

NodeList,
  VAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Name
  Node 15;                                !- Node Name 1

Sizing:System,
  VAV with PFP Boxes and Reheat,          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  VAV with PFP Boxes and Reheat Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  Node 21,                                !- Sensor Node Name
  Node 28,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  VAV with PFP Boxes and ReheatAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV with PFP Boxes and Reheat Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV with PFP Boxes and Reheat Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  VAV with PFP Boxes and Reheat Supply Branches, !- Name
  VAV with PFP Boxes and Reheat Main Branch; !- Branch Name 1

Branch,
  VAV with PFP Boxes and Reheat Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  Node 20,                                !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  Coil Cooling Water 1,                   !- Component Name 2
  Node 20,                                !- Component Inlet Node Name 2
  Node 21,                                !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  Coil Heating Electric 1,                !- Component Name 3
  Node 21,                                !- Component Inlet Node Name 3
  Node 22,                                !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  Fan Variable Volume 1,                  !- Component Name 4
  Node 22,                                !- Component Inlet Node Name 4
  Node 14;                                !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 19,                                !- Relief Air Outlet Node Name
  Node 13,                                !- Return Air Node Name
  Node 20,                                !- Mixed Air Node Name
  Node 18,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 18;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Node 20,                                !- Mixed Air Node Name
  Node 18,                                !- Outdoor Air Stream Node Name
  Node 19,                                !- Relief Air Stream Node Name
  Node 13;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 20 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 14,                                !- Reference Setpoint Node Name
  Node 22,                                !- Fan Inlet Node Name
  Node 14,                                !- Fan Outlet Node Name
  Node 20;                                !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  Coil Cooling Water 1,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  Node 28,                                !- Water Inlet Node Name
  Node 31,                                !- Water Outlet Node Name
  Node 20,                                !- Air Inlet Node Name
  Node 21,                                !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  Node 21 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 14,                                !- Reference Setpoint Node Name
  Node 22,                                !- Fan Inlet Node Name
  Node 14,                                !- Fan Outlet Node Name
  Node 21;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Node 21,                                !- Air Inlet Node Name
  Node 22,                                !- Air Outlet Node Name
  Node 22;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 22 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 14,                                !- Reference Setpoint Node Name
  Node 22,                                !- Fan Inlet Node Name
  Node 14,                                !- Fan Outlet Node Name
  Node 22;                                !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Fan Variable Volume 1,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 22,                                !- Air Inlet Node Name
  Node 14,                                !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Deck_Temperature 1,                     !- Schedule Name
  Node 14;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV with PFP Boxes and Reheat Node 15 Supply Path, !- Name
  Node 15,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 15,                                !- Inlet Node Name
  Node 35;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  VAV with PFP Boxes and Reheat Return Path, !- Name
  Node 16,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 16,                                !- Outlet Node Name
  Node 36;                                !- Inlet Node Name 1

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 24,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 23,                                !- Plant Side Inlet Node Name
  Node 24,                                !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 26,                                !- Demand Side Inlet Node Name
  Node 27,                                !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7.22,                                   !- Design Loop Exit Temperature {C}
  6.67,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Pump Variable Speed 1,                  !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 29;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Pump Variable Speed 1,                  !- Name
  Node 23,                                !- Inlet Node Name
  Node 29,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  Chiller Electric EIR 1,                 !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 30;                                !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  Chiller Electric EIR 1,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  Curve Biquadratic 1,                    !- Cooling Capacity Function of Temperature Curve Name
  Curve Biquadratic 2,                    !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  Curve Quadratic 2,                      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.2,                                    !- Minimum Unloading Ratio
  Node 25,                                !- Chilled Water Inlet Node Name
  Node 30,                                !- Chilled Water Outlet Node Name
  Chiller Electric EIR 1 Inlet Node For Condenser, !- Condenser Inlet Node Name
  Chiller Electric EIR 1 Outlet Node For Condenser, !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  NotModulated,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OutdoorAir:NodeList,
  Chiller Electric EIR 1 Inlet Node For Condenser; !- Node or NodeList Name 1

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 32,                                !- Component Inlet Node Name 1
  Node 33;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 32,                                !- Inlet Node Name
  Node 33;                                !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 34,                                !- Inlet Node Name
  Node 24;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Chilled_Water_Temperature,              !- Schedule Name
  Node 24;                                !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 3
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 26,                                !- Component Inlet Node Name 1
  Chilled Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet Pipe,   !- Name
  Node 26,                                !- Inlet Node Name
  Chilled Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  Coil Cooling Water 1,                   !- Component Name 1
  Node 28,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet Pipe,  !- Component Name 1
  Chilled Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet Pipe,  !- Name
  Chilled Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 27;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  Chiller Electric EIR 1;                 !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Greenville-Spartanburg Intl AP,         !- Name
  34.9,                                   !- Latitude {deg}
  -82.217,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  292;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  Greenville-Spartanburg Intl A Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97866,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.525,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.03,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Greenville-Spartanburg Intl A Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                                !- Humidity Condition Type
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  97866,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.525,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.03,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

ZoneList,
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Name
  Thermal Zone 2;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Lights, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - ClosedOffice - CZ1-3 People, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0511285744793712,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - ClosedOffice - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - ClosedOffice - CZ1-3, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - Conference - CZ1-3, !- Name
  Thermal Zone 3;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - Conference - CZ1-3 Lights, !- Name
  189.1-2009 - Office - Conference - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Conference - CZ1-3 People, !- Name
  189.1-2009 - Office - Conference - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Conference - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - Conference - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Conference - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - Conference - CZ1-3, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Name
  Thermal Zone 5;                         !- Zone Name 1

Lights,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Lights, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - Elec/MechRoom - CZ1-3, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - Lobby - CZ1-3,    !- Name
  Thermal Zone 4,                         !- Zone Name 1
  Thermal Zone 6;                         !- Zone Name 2

Lights,
  189.1-2009 - Office - Lobby - CZ1-3 Lights, !- Name
  189.1-2009 - Office - Lobby - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - Lobby - CZ1-3 People, !- Name
  189.1-2009 - Office - Lobby - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
  Office Misc Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - Lobby - CZ1-3,    !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - Lobby - CZ1-3,    !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 2001,                      !- Zone Name 2
  Thermal Zone 2002,                      !- Zone Name 3
  Thermal Zone 2003,                      !- Zone Name 4
  Thermal Zone 2004,                      !- Zone Name 5
  Thermal Zone 2005,                      !- Zone Name 6
  Thermal Zone 2006;                      !- Zone Name 7

Lights,
  189.1-2009 - Office - OpenOffice - CZ1-3 Lights, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  189.1-2009 - Office - OpenOffice - CZ1-3 People, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Work Occ,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.056510529687726,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Office Activity;                        !- Activity Level Schedule Name

ElectricEquipment,
  189.1-2009 - Office - OpenOffice - CZ1-3 Electric Equipment, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Equip,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ1-3 Infiltration, !- Name
  189.1-2009 - Office - OpenOffice - CZ1-3, !- Zone or ZoneList Name
  Office Infil Quarter On,                !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  Environment,                            !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Thermal Zone 2005,                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Thermal Zone 2005,                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Thermal Zone 2005,                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Thermal Zone 2005,                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Timestep;                               !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

